!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.3;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Blk5,                    !- Name
    351.6,                   !- North Axis {deg}
    Urban,                   !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20;                      !- Shading Calculation Update Frequency


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200,                     !- Surface Temperature Upper Limit {C}
    0.1,                     !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    30;                      !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Singapore,               !- Name
    1.3,                     !- Latitude {deg}
    103.8,                   !- Longitude {deg}
    8.0,                     !- Time Zone {hr}
    6;                       !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    June2015,                !- Name
    6,                       !- Begin Month
    1,                       !- Begin Day of Month
    2015,                    !- Begin Year
    6,                       !- End Month
    30,                      !- End Day of Month
    2015,                    !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    24,                      !- May Ground Temperature {C}
    24.3,                    !- June Ground Temperature {C}
    24,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number,                  !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Power,                   !- Name
    0,                       !- Lower Limit Value
    500,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Power;                   !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Always On,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Always Off,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Infiltration Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Fan Schedule,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:30,            !- Field 5
    1,                       !- Field 6
    Until: 20:00,            !- Field 7
    0,                       !- Field 8
    Until: 22:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 08:00,            !- Field 14
    0,                       !- Field 15
    Until: 18:30,            !- Field 16
    1,                       !- Field 17
    Until: 20:00,            !- Field 18
    0,                       !- Field 19
    Until: 22:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    NAC Lighting Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    1,                       !- Field 6
    Until: 17:30,            !- Field 7
    0,                       !- Field 8
    Until: 23:30,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 06:50,            !- Field 14
    0,                       !- Field 15
    Until: 07:00,            !- Field 16
    1,                       !- Field 17
    Until: 17:30,            !- Field 18
    0,                       !- Field 19
    Until: 23:30,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    25,                      !- Field 4
    Until: 23:30,            !- Field 5
    100,                     !- Field 6
    Until: 24:00,            !- Field 7
    25,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 06:00,            !- Field 10
    25,                      !- Field 11
    Until: 23:30,            !- Field 12
    100,                     !- Field 13
    Until: 24:00,            !- Field 14
    25;                      !- Field 15

Schedule:Compact,
    Kettle Schedule,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:54,            !- Field 3
    0,                       !- Field 4
    Until: 07:04,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 06:50,            !- Field 10
    0,                       !- Field 11
    Until: 06:54,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0;                       !- Field 15

Schedule:Compact,
    Electric Iron Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 22:10,            !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Washing Machine Schedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:40,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Refrigerator Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    TV schedule,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:30,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 08:00,            !- Field 10
    0,                       !- Field 11
    Until: 17:30,            !- Field 12
    1,                       !- Field 13
    Until: 20:00,            !- Field 14
    0,                       !- Field 15
    Until: 22:00,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0;                       !- Field 19

Schedule:Compact,
    Computer schedule,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 20:00,            !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 09:00,            !- Field 10
    0,                       !- Field 11
    Until: 23:00,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0;                       !- Field 15

Schedule:Compact,
    Rice cooker schedule,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:30,            !- Field 5
    1,                       !- Field 6
    Until: 18:50,            !- Field 7
    0,                       !- Field 8
    Until: 19:20,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:30,            !- Field 14
    0,                       !- Field 15
    Until: 08:00,            !- Field 16
    1,                       !- Field 17
    Until: 18:50,            !- Field 18
    0,                       !- Field 19
    Until: 19:20,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Sleeping schedule per pax,  !- Name
    Power,                   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    72,                      !- Field 4
    Until: 23:30,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    72,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 07:00,            !- Field 10
    72,                      !- Field 11
    Until: 23:30,            !- Field 12
    0,                       !- Field 13
    Until: 24:00,            !- Field 14
    1;                       !- Field 15

Schedule:Compact,
    Sitting L-room schedule per pax,  !- Name
    Power,                   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 18:30,            !- Field 3
    0,                       !- Field 4
    Until: 20:00,            !- Field 5
    108,                     !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Sitting C-room schedule per pax,  !- Name
    Power,                   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 20:30,            !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    108,                     !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Sleeping Occ schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    1,                       !- Field 4
    Until: 23:30,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 06:00,            !- Field 10
    1,                       !- Field 11
    Until: 23:30,            !- Field 12
    0,                       !- Field 13
    Until: 24:00,            !- Field 14
    1;                       !- Field 15

Schedule:Compact,
    Sitting C-room Occ schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 20:30,            !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Cooling schedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    1,                       !- Field 4
    Until: 23:30,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 06:00,            !- Field 10
    1,                       !- Field 11
    Until: 23:30,            !- Field 12
    0,                       !- Field 13
    Until: 24:00,            !- Field 14
    1;                       !- Field 15

Schedule:Compact,
    Ventilation Schedule,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 23:30,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 06:50,            !- Field 10
    0,                       !- Field 11
    Until: 23:30,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0;                       !- Field 15

Schedule:Compact,
    Constant,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.00;                    !- Field 4

Schedule:Compact,
    Sitting L-room Occ schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 18:30,            !- Field 3
    0,                       !- Field 4
    Until: 20:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    NAC Ventilation Schedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    AC Lighting Schedule,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    1,                       !- Field 6
    Until: 20:30,            !- Field 7
    0,                       !- Field 8
    Until: 23:30,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 06:50,            !- Field 14
    0,                       !- Field 15
    Until: 07:00,            !- Field 16
    1,                       !- Field 17
    Until: 20:30,            !- Field 18
    0,                       !- Field 19
    Until: 23:30 ,           !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M15 150mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof concrete,           !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    1.442,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Cement plaster,          !- Name
    MediumRough,             !- Roughness
    0.005,                   !- Thickness {m}
    0.533,                   !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Ferrocement,             !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.836,                   !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Polyethylene,            !- Name
    MediumRough,             !- Roughness
    0.075,                   !- Thickness {m}
    0.024,                   !- Conductivity {W/m-K}
    24,                      !- Density {kg/m3}
    303;                     !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 6mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Window,         !- Name
    Clear 6mm;               !- Outside Layer

Construction,
    Interior Ceiling,        !- Name
    M15 150mm heavyweight concrete;  !- Outside Layer

Construction,
    Interior Floor,          !- Name
    M15 150mm heavyweight concrete;  !- Outside Layer

Construction,
    Interior Wall,           !- Name
    M11 100mm lightweight concrete;  !- Outside Layer

Construction,
    Exterior Roof,           !- Name
    Ferrocement,             !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    Roof concrete,           !- Layer 3
    Cement plaster;          !- Layer 4

Construction,
    Exterior Wall,           !- Name
    M15 150mm heavyweight concrete,  !- Outside Layer
    Polyethylene,            !- Layer 2
    Cement plaster;          !- Layer 3

Construction,
    Exterior Floor,          !- Name
    M15 150mm heavyweight concrete;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Gnd_5R_NAC,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    60.412035,               !- X Origin {m}
    -77.129677,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    3,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    43;                      !- Floor Area {m2}

Zone,
    Gnd_5R_NV,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    72.603035,               !- X Origin {m}
    -65.330677,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    3,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    94;                      !- Floor Area {m2}

Zone,
    Top_5R_NV,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    72.603035,               !- X Origin {m}
    -65.330677,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    3,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    94;                      !- Floor Area {m2}

Zone,
    Top_5R_AC,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    60.412035,               !- X Origin {m}
    -77.129677,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    3,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    43;                      !- Floor Area {m2}

Zone,
    Mid_5R_AC,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    60.412035,               !- X Origin {m}
    -77.129677,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    3,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    43;                      !- Floor Area {m2}

Zone,
    Mid_5R_NV,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    72.603035,               !- X Origin {m}
    -65.330677,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    3,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    94;                      !- Floor Area {m2}

Zone,
    Gnd_3R_NAC_Rht,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    7.248959,                !- X Origin {m}
    -72.700497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    32;                      !- Floor Area {m2}

Zone,
    Gnd_3R_NV_Rht,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    9.235959,                !- X Origin {m}
    -88.148497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    52;                      !- Floor Area {m2}

Zone,
    Gnd_3R_NV_Mid,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    51.027959,               !- X Origin {m}
    -88.148497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    47;                      !- Floor Area {m2}

Zone,
    Gnd_3R_NAC_Mid,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    56.014959,               !- X Origin {m}
    -74.224497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    27;                      !- Floor Area {m2}

Zone,
    Gnd_3R_NAC_Lft,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    56.014959,               !- X Origin {m}
    -74.224497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    27;                      !- Floor Area {m2}

Zone,
    Gnd_3R_NV_Lft,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    51.027959,               !- X Origin {m}
    -88.148497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    47;                      !- Floor Area {m2}

Zone,
    Mid_3R_AC_Rht,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    7.248959,                !- X Origin {m}
    -72.700497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    32;                      !- Floor Area {m2}

Zone,
    Mid_3R_AC_Mid,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    56.014959,               !- X Origin {m}
    -74.224497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    27;                      !- Floor Area {m2}

Zone,
    Mid_3R_NV_Mid,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    51.027959,               !- X Origin {m}
    -88.148497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    47;                      !- Floor Area {m2}

Zone,
    Mid_3R_NV_Rht,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    9.235959,                !- X Origin {m}
    -88.148497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    52;                      !- Floor Area {m2}

Zone,
    Mid_3R_AC_Lft,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    56.014959,               !- X Origin {m}
    -74.224497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    27;                      !- Floor Area {m2}

Zone,
    Mid_3R_NV_Lft,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    51.027959,               !- X Origin {m}
    -88.148497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    47;                      !- Floor Area {m2}

Zone,
    Top_3R_AC_Rht,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    7.248959,                !- X Origin {m}
    -72.700497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    32;                      !- Floor Area {m2}

Zone,
    Top_3R_NV_Mid,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    51.027959,               !- X Origin {m}
    -88.148497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    47;                      !- Floor Area {m2}

Zone,
    Top_3R_AC_Lft,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    56.014959,               !- X Origin {m}
    -74.224497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    27;                      !- Floor Area {m2}

Zone,
    Top_3R_AC_Mid,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    56.014959,               !- X Origin {m}
    -74.224497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    27;                      !- Floor Area {m2}

Zone,
    Top_3R_NV_Rht,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    9.235959,                !- X Origin {m}
    -88.148497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    52;                      !- Floor Area {m2}

Zone,
    Top_3R_NV_Lft,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    51.027959,               !- X Origin {m}
    -88.148497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    47;                      !- Floor Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    All Zones,               !- Name
    Gnd_3R_NV_Lft,           !- Zone 1 Name
    Gnd_3R_NAC_Rht,          !- Zone 2 Name
    Gnd_3R_NV_Mid,           !- Zone 3 Name
    Gnd_3R_NAC_Mid,          !- Zone 4 Name
    Gnd_5R_NV,               !- Zone 5 Name
    Gnd_5R_NAC,              !- Zone 6 Name
    Gnd_3R_NV_Rht,           !- Zone 7 Name
    Gnd_3R_NAC_Lft,          !- Zone 8 Name
    Mid_3R_NV_Lft,           !- Zone 9 Name
    Mid_3R_NV_Rht,           !- Zone 10 Name
    Mid_3R_AC_Rht,           !- Zone 11 Name
    Mid_3R_NV_Mid,           !- Zone 12 Name
    Mid_3R_AC_Mid,           !- Zone 13 Name
    Mid_5R_NV,               !- Zone 14 Name
    Mid_5R_AC,               !- Zone 15 Name
    Mid_3R_AC_Lft,           !- Zone 16 Name
    Top_3R_AC_Lft,           !- Zone 17 Name
    Top_3R_AC_Rht,           !- Zone 18 Name
    Top_3R_NV_Rht,           !- Zone 19 Name
    Top_3R_NV_Mid,           !- Zone 20 Name
    Top_3R_AC_Mid,           !- Zone 21 Name
    Top_5R_NV,               !- Zone 22 Name
    Top_5R_AC,               !- Zone 23 Name
    Top_3R_NV_Lft;           !- Zone 24 Name

ZoneList,
    Gnd Floor List,          !- Name
    Gnd_3R_NV_Mid,           !- Zone 1 Name
    Gnd_5R_NAC,              !- Zone 2 Name
    Gnd_3R_NV_Lft,           !- Zone 3 Name
    Gnd_3R_NAC_Rht,          !- Zone 4 Name
    Gnd_3R_NAC_Lft,          !- Zone 5 Name
    Gnd_3R_NV_Rht,           !- Zone 6 Name
    Gnd_3R_NAC_Mid,          !- Zone 7 Name
    Gnd_5R_NV;               !- Zone 8 Name

ZoneList,
    Mid Floor List,          !- Name
    Mid_3R_NV_Rht,           !- Zone 1 Name
    Mid_3R_AC_Mid,           !- Zone 2 Name
    Mid_5R_AC,               !- Zone 3 Name
    Mid_3R_AC_Rht,           !- Zone 4 Name
    Mid_5R_NV,               !- Zone 5 Name
    Mid_3R_NV_Lft,           !- Zone 6 Name
    Mid_3R_NV_Mid,           !- Zone 7 Name
    Mid_3R_AC_Lft;           !- Zone 8 Name

ZoneList,
    Top Floor List,          !- Name
    Top_5R_NV,               !- Zone 1 Name
    Top_3R_NV_Mid,           !- Zone 2 Name
    Top_3R_NV_Rht,           !- Zone 3 Name
    Top_5R_AC,               !- Zone 4 Name
    Top_3R_AC_Rht,           !- Zone 5 Name
    Top_3R_AC_Mid,           !- Zone 6 Name
    Top_3R_AC_Lft,           !- Zone 7 Name
    Top_3R_NV_Lft;           !- Zone 8 Name

ZoneList,
    5-R Sleeping Zones,      !- Name
    Mid_5R_AC,               !- Zone 1 Name
    Top_5R_AC;               !- Zone 2 Name

ZoneList,
    3-R Sleeping Zones,      !- Name
    Mid_3R_AC_Mid,           !- Zone 1 Name
    Mid_3R_AC_Rht,           !- Zone 2 Name
    Mid_3R_AC_Lft,           !- Zone 3 Name
    Top_3R_AC_Mid,           !- Zone 4 Name
    Top_3R_AC_Lft,           !- Zone 5 Name
    Top_3R_AC_Rht;           !- Zone 6 Name

ZoneList,
    Living Zones,            !- Name
    Top_5R_NV,               !- Zone 1 Name
    Top_3R_NV_Mid,           !- Zone 2 Name
    Top_3R_NV_Rht,           !- Zone 3 Name
    Top_3R_NV_Lft,           !- Zone 4 Name
    Mid_3R_NV_Rht,           !- Zone 5 Name
    Mid_3R_NV_Lft,           !- Zone 6 Name
    Mid_3R_NV_Mid,           !- Zone 7 Name
    Mid_5R_NV;               !- Zone 8 Name

ZoneList,
    AC Zones,                !- Name
    Top_3R_AC_Rht,           !- Zone 1 Name
    Mid_3R_AC_Mid,           !- Zone 2 Name
    Mid_5R_AC,               !- Zone 3 Name
    Mid_3R_AC_Rht,           !- Zone 4 Name
    Top_5R_AC,               !- Zone 5 Name
    Top_3R_AC_Lft,           !- Zone 6 Name
    Top_3R_AC_Mid,           !- Zone 7 Name
    Mid_3R_AC_Lft;           !- Zone 8 Name

ZoneList,
    NAC Zones,               !- Name
    Mid_3R_NV_Rht,           !- Zone 1 Name
    Top_3R_NV_Mid,           !- Zone 2 Name
    Top_5R_NV,               !- Zone 3 Name
    Top_3R_NV_Rht,           !- Zone 4 Name
    Mid_5R_NV,               !- Zone 5 Name
    Mid_3R_NV_Lft,           !- Zone 6 Name
    Mid_3R_NV_Mid,           !- Zone 7 Name
    Top_3R_NV_Lft;           !- Zone 8 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEGROUP ===========

ZoneGroup,
    Gnd Floor,               !- Name
    Gnd Floor List,          !- Zone List Name
    1;                       !- Zone List Multiplier

ZoneGroup,
    Mid Floor,               !- Name
    Mid Floor List,          !- Zone List Name
    10;                      !- Zone List Multiplier

ZoneGroup,
    Top Floor,               !- Name
    Top Floor List,          !- Zone List Name
    1;                       !- Zone List Multiplier


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    FE69DB,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.742041358253,        !- Vertex 1 X-coordinate {m}
    81.276693241261,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -17.742041358253,        !- Vertex 2 X-coordinate {m}
    77.129693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -20.789041358253,        !- Vertex 3 X-coordinate {m}
    77.129693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -20.789041358253,        !- Vertex 4 X-coordinate {m}
    81.276693241260,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F581E9,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F581E9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    -19.901041358253,        !- Vertex 1 X-coordinate {m}
    88.928693241261,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -19.901041358253,        !- Vertex 2 X-coordinate {m}
    86.833693241260,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    -20.789041358254,        !- Vertex 3 X-coordinate {m}
    86.833693241260,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    -20.789041358254,        !- Vertex 4 X-coordinate {m}
    86.224693241261,         !- Vertex 4 Y-coordinate {m}
    3.600000000000,          !- Vertex 4 Z-coordinate {m}
    -23.837041358253,        !- Vertex 5 X-coordinate {m}
    86.223693241259,         !- Vertex 5 Y-coordinate {m}
    3.600000000000,          !- Vertex 5 Z-coordinate {m}
    -23.837041358253,        !- Vertex 6 X-coordinate {m}
    82.076693241261,         !- Vertex 6 Y-coordinate {m}
    3.600000000000,          !- Vertex 6 Z-coordinate {m}
    -21.589041358253,        !- Vertex 7 X-coordinate {m}
    82.076693241260,         !- Vertex 7 Y-coordinate {m}
    3.600000000000,          !- Vertex 7 Z-coordinate {m}
    -21.589041358253,        !- Vertex 8 X-coordinate {m}
    82.495693241260,         !- Vertex 8 Y-coordinate {m}
    3.600000000000,          !- Vertex 8 Z-coordinate {m}
    -17.742041358253,        !- Vertex 9 X-coordinate {m}
    82.495693241260,         !- Vertex 9 Y-coordinate {m}
    3.600000000000,          !- Vertex 9 Z-coordinate {m}
    -17.742041358254,        !- Vertex 10 X-coordinate {m}
    88.928693241261,         !- Vertex 10 Y-coordinate {m}
    3.600000000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    60E3AE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    34A94F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.589041358253,        !- Vertex 1 X-coordinate {m}
    82.495693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -21.589041358253,        !- Vertex 2 X-coordinate {m}
    82.495693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -17.742041358253,        !- Vertex 3 X-coordinate {m}
    82.495693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -17.742041358253,        !- Vertex 4 X-coordinate {m}
    82.495693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11F539,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4F6FA7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.589041358253,        !- Vertex 1 X-coordinate {m}
    82.076693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -21.589041358253,        !- Vertex 2 X-coordinate {m}
    82.076693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -21.589041358253,        !- Vertex 3 X-coordinate {m}
    82.495693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -21.589041358253,        !- Vertex 4 X-coordinate {m}
    82.495693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F50B24,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1596C2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -23.837041358253,        !- Vertex 1 X-coordinate {m}
    82.076693241261,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -23.837041358253,        !- Vertex 2 X-coordinate {m}
    82.076693241261,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -21.589041358253,        !- Vertex 3 X-coordinate {m}
    82.076693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -21.589041358253,        !- Vertex 4 X-coordinate {m}
    82.076693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3C8DB6,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2BBF6A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -23.837041358253,        !- Vertex 1 X-coordinate {m}
    86.223693241259,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -23.837041358253,        !- Vertex 2 X-coordinate {m}
    86.223693241259,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -23.837041358253,        !- Vertex 3 X-coordinate {m}
    82.076693241261,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -23.837041358253,        !- Vertex 4 X-coordinate {m}
    82.076693241261,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E3193F,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    -17.742041358254,        !- Vertex 1 X-coordinate {m}
    88.928693241261,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -17.742041358253,        !- Vertex 2 X-coordinate {m}
    82.495693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -21.589041358253,        !- Vertex 3 X-coordinate {m}
    82.495693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -21.589041358253,        !- Vertex 4 X-coordinate {m}
    82.076693241260,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    -23.837041358253,        !- Vertex 5 X-coordinate {m}
    82.076693241261,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    -23.837041358253,        !- Vertex 6 X-coordinate {m}
    86.223693241259,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    -20.789041358254,        !- Vertex 7 X-coordinate {m}
    86.224693241261,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    -20.789041358254,        !- Vertex 8 X-coordinate {m}
    86.833693241260,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    -19.901041358253,        !- Vertex 9 X-coordinate {m}
    86.833693241260,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    -19.901041358253,        !- Vertex 10 X-coordinate {m}
    88.928693241261,         !- Vertex 10 Y-coordinate {m}
    0.000000000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    22F258,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9B8728,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.789041358254,        !- Vertex 1 X-coordinate {m}
    86.833693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -20.789041358254,        !- Vertex 2 X-coordinate {m}
    86.833693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -20.789041358254,        !- Vertex 3 X-coordinate {m}
    86.224693241261,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -20.789041358254,        !- Vertex 4 X-coordinate {m}
    86.224693241261,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    86D15C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    993BB2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.901041358253,        !- Vertex 1 X-coordinate {m}
    86.833693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -19.901041358253,        !- Vertex 2 X-coordinate {m}
    86.833693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -20.789041358254,        !- Vertex 3 X-coordinate {m}
    86.833693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -20.789041358254,        !- Vertex 4 X-coordinate {m}
    86.833693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    184EEE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E44A8B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.901041358253,        !- Vertex 1 X-coordinate {m}
    88.928693241261,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -19.901041358253,        !- Vertex 2 X-coordinate {m}
    88.928693241261,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -19.901041358253,        !- Vertex 3 X-coordinate {m}
    86.833693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -19.901041358253,        !- Vertex 4 X-coordinate {m}
    86.833693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FB8D0E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.742041358254,        !- Vertex 1 X-coordinate {m}
    88.928693241261,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -17.742041358254,        !- Vertex 2 X-coordinate {m}
    88.928693241261,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -19.901041358253,        !- Vertex 3 X-coordinate {m}
    88.928693241261,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -19.901041358253,        !- Vertex 4 X-coordinate {m}
    88.928693241261,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AA4BEC,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AA4BEC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.789041358253,        !- Vertex 1 X-coordinate {m}
    81.276693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -20.789041358253,        !- Vertex 2 X-coordinate {m}
    77.129693241260,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    -17.742041358253,        !- Vertex 3 X-coordinate {m}
    77.129693241260,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    -17.742041358253,        !- Vertex 4 X-coordinate {m}
    81.276693241261,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BBB520,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C02BC7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.742041358253,        !- Vertex 1 X-coordinate {m}
    81.276693241261,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -17.742041358253,        !- Vertex 2 X-coordinate {m}
    81.276693241261,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -20.789041358253,        !- Vertex 3 X-coordinate {m}
    81.276693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -20.789041358253,        !- Vertex 4 X-coordinate {m}
    81.276693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E6790B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E6790B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.742041358253,        !- Vertex 1 X-coordinate {m}
    77.129693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -17.742041358253,        !- Vertex 2 X-coordinate {m}
    77.129693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -17.742041358253,        !- Vertex 3 X-coordinate {m}
    81.276693241261,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -17.742041358253,        !- Vertex 4 X-coordinate {m}
    81.276693241261,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    500A08,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.789041358253,        !- Vertex 1 X-coordinate {m}
    77.129693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -20.789041358253,        !- Vertex 2 X-coordinate {m}
    77.129693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -17.742041358253,        !- Vertex 3 X-coordinate {m}
    77.129693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -17.742041358253,        !- Vertex 4 X-coordinate {m}
    77.129693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E7AD5B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.789041358253,        !- Vertex 1 X-coordinate {m}
    78.929693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -20.789041358253,        !- Vertex 2 X-coordinate {m}
    78.929693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -20.789041358253,        !- Vertex 3 X-coordinate {m}
    77.129693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -20.789041358253,        !- Vertex 4 X-coordinate {m}
    77.129693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    315AE6,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    18,                      !- Number of Vertices
    -29.933041358253,        !- Vertex 1 X-coordinate {m}
    70.696693241260,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -29.933041358253,        !- Vertex 2 X-coordinate {m}
    69.477693241261,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.980041358253,        !- Vertex 3 X-coordinate {m}
    69.477693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.980041358253,        !- Vertex 4 X-coordinate {m}
    67.130693241260,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    -36.028041358253,        !- Vertex 5 X-coordinate {m}
    67.130693241260,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    -36.028041358253,        !- Vertex 6 X-coordinate {m}
    65.330693241260,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    -42.124041358253,        !- Vertex 7 X-coordinate {m}
    65.330693241260,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    -42.124041358253,        !- Vertex 8 X-coordinate {m}
    77.129693241260,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    -41.015041358254,        !- Vertex 9 X-coordinate {m}
    77.129693241260,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    -41.015041358254,        !- Vertex 10 X-coordinate {m}
    79.254693241260,         !- Vertex 10 Y-coordinate {m}
    0.000000000000,          !- Vertex 10 Z-coordinate {m}
    -38.015041358254,        !- Vertex 11 X-coordinate {m}
    79.254693241259,         !- Vertex 11 Y-coordinate {m}
    0.000000000000,          !- Vertex 11 Z-coordinate {m}
    -38.015041358254,        !- Vertex 12 X-coordinate {m}
    77.129693241260,         !- Vertex 12 Y-coordinate {m}
    0.000000000000,          !- Vertex 12 Z-coordinate {m}
    -37.514041358253,        !- Vertex 13 X-coordinate {m}
    77.129693241260,         !- Vertex 13 Y-coordinate {m}
    0.000000000000,          !- Vertex 13 Z-coordinate {m}
    -37.514041358254,        !- Vertex 14 X-coordinate {m}
    74.424693241260,         !- Vertex 14 Y-coordinate {m}
    0.000000000000,          !- Vertex 14 Z-coordinate {m}
    -36.028041358253,        !- Vertex 15 X-coordinate {m}
    74.424693241259,         !- Vertex 15 Y-coordinate {m}
    0.000000000000,          !- Vertex 15 Z-coordinate {m}
    -36.028041358253,        !- Vertex 16 X-coordinate {m}
    70.277693241261,         !- Vertex 16 Y-coordinate {m}
    0.000000000000,          !- Vertex 16 Z-coordinate {m}
    -33.780041358253,        !- Vertex 17 X-coordinate {m}
    70.277693241260,         !- Vertex 17 Y-coordinate {m}
    0.000000000000,          !- Vertex 17 Z-coordinate {m}
    -33.780041358254,        !- Vertex 18 X-coordinate {m}
    70.696693241260,         !- Vertex 18 Y-coordinate {m}
    0.000000000000;          !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    19E03E,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    19E03E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    18,                      !- Number of Vertices
    -41.015041358254,        !- Vertex 1 X-coordinate {m}
    79.254693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -41.015041358254,        !- Vertex 2 X-coordinate {m}
    77.129693241260,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    -42.124041358253,        !- Vertex 3 X-coordinate {m}
    77.129693241260,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    -42.124041358253,        !- Vertex 4 X-coordinate {m}
    65.330693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000,          !- Vertex 4 Z-coordinate {m}
    -36.028041358253,        !- Vertex 5 X-coordinate {m}
    65.330693241260,         !- Vertex 5 Y-coordinate {m}
    3.600000000000,          !- Vertex 5 Z-coordinate {m}
    -36.028041358253,        !- Vertex 6 X-coordinate {m}
    67.130693241260,         !- Vertex 6 Y-coordinate {m}
    3.600000000000,          !- Vertex 6 Z-coordinate {m}
    -32.980041358253,        !- Vertex 7 X-coordinate {m}
    67.130693241260,         !- Vertex 7 Y-coordinate {m}
    3.600000000000,          !- Vertex 7 Z-coordinate {m}
    -32.980041358253,        !- Vertex 8 X-coordinate {m}
    69.477693241260,         !- Vertex 8 Y-coordinate {m}
    3.600000000000,          !- Vertex 8 Z-coordinate {m}
    -29.933041358253,        !- Vertex 9 X-coordinate {m}
    69.477693241261,         !- Vertex 9 Y-coordinate {m}
    3.600000000000,          !- Vertex 9 Z-coordinate {m}
    -29.933041358253,        !- Vertex 10 X-coordinate {m}
    70.696693241260,         !- Vertex 10 Y-coordinate {m}
    3.600000000000,          !- Vertex 10 Z-coordinate {m}
    -33.780041358254,        !- Vertex 11 X-coordinate {m}
    70.696693241260,         !- Vertex 11 Y-coordinate {m}
    3.600000000000,          !- Vertex 11 Z-coordinate {m}
    -33.780041358253,        !- Vertex 12 X-coordinate {m}
    70.277693241260,         !- Vertex 12 Y-coordinate {m}
    3.600000000000,          !- Vertex 12 Z-coordinate {m}
    -36.028041358253,        !- Vertex 13 X-coordinate {m}
    70.277693241261,         !- Vertex 13 Y-coordinate {m}
    3.600000000000,          !- Vertex 13 Z-coordinate {m}
    -36.028041358253,        !- Vertex 14 X-coordinate {m}
    74.424693241259,         !- Vertex 14 Y-coordinate {m}
    3.600000000000,          !- Vertex 14 Z-coordinate {m}
    -37.514041358254,        !- Vertex 15 X-coordinate {m}
    74.424693241260,         !- Vertex 15 Y-coordinate {m}
    3.600000000000,          !- Vertex 15 Z-coordinate {m}
    -37.514041358253,        !- Vertex 16 X-coordinate {m}
    77.129693241260,         !- Vertex 16 Y-coordinate {m}
    3.600000000000,          !- Vertex 16 Z-coordinate {m}
    -38.015041358254,        !- Vertex 17 X-coordinate {m}
    77.129693241260,         !- Vertex 17 Y-coordinate {m}
    3.600000000000,          !- Vertex 17 Z-coordinate {m}
    -38.015041358254,        !- Vertex 18 X-coordinate {m}
    79.254693241259,         !- Vertex 18 Y-coordinate {m}
    3.600000000000;          !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    3CAD39,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3CAD39,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.124041358253,        !- Vertex 1 X-coordinate {m}
    77.129693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -42.124041358253,        !- Vertex 2 X-coordinate {m}
    77.129693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -42.124041358253,        !- Vertex 3 X-coordinate {m}
    65.330693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -42.124041358253,        !- Vertex 4 X-coordinate {m}
    65.330693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5F1461,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.015041358254,        !- Vertex 1 X-coordinate {m}
    77.129693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -41.015041358254,        !- Vertex 2 X-coordinate {m}
    77.129693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -42.124041358253,        !- Vertex 3 X-coordinate {m}
    77.129693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -42.124041358253,        !- Vertex 4 X-coordinate {m}
    77.129693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4D1BF7,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.015041358254,        !- Vertex 1 X-coordinate {m}
    79.254693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -41.015041358254,        !- Vertex 2 X-coordinate {m}
    79.254693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -41.015041358254,        !- Vertex 3 X-coordinate {m}
    77.129693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -41.015041358254,        !- Vertex 4 X-coordinate {m}
    77.129693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    379398,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.015041358254,        !- Vertex 1 X-coordinate {m}
    79.254693241259,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -38.015041358254,        !- Vertex 2 X-coordinate {m}
    79.254693241259,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -41.015041358254,        !- Vertex 3 X-coordinate {m}
    79.254693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -41.015041358254,        !- Vertex 4 X-coordinate {m}
    79.254693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    17224B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.015041358254,        !- Vertex 1 X-coordinate {m}
    77.129693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -38.015041358254,        !- Vertex 2 X-coordinate {m}
    77.129693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -38.015041358254,        !- Vertex 3 X-coordinate {m}
    79.254693241259,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -38.015041358254,        !- Vertex 4 X-coordinate {m}
    79.254693241259,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FF9093,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -37.514041358253,        !- Vertex 1 X-coordinate {m}
    77.129693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -37.514041358253,        !- Vertex 2 X-coordinate {m}
    77.129693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -38.015041358254,        !- Vertex 3 X-coordinate {m}
    77.129693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -38.015041358254,        !- Vertex 4 X-coordinate {m}
    77.129693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    677367,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -37.514041358254,        !- Vertex 1 X-coordinate {m}
    74.424693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -37.514041358254,        !- Vertex 2 X-coordinate {m}
    74.424693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -37.514041358253,        !- Vertex 3 X-coordinate {m}
    77.129693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -37.514041358253,        !- Vertex 4 X-coordinate {m}
    77.129693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A9FB06,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.028041358253,        !- Vertex 1 X-coordinate {m}
    74.424693241259,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -36.028041358253,        !- Vertex 2 X-coordinate {m}
    74.424693241259,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -37.514041358254,        !- Vertex 3 X-coordinate {m}
    74.424693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -37.514041358254,        !- Vertex 4 X-coordinate {m}
    74.424693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2BBF6A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3C8DB6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.028041358253,        !- Vertex 1 X-coordinate {m}
    70.277693241261,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -36.028041358253,        !- Vertex 2 X-coordinate {m}
    70.277693241261,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -36.028041358253,        !- Vertex 3 X-coordinate {m}
    74.424693241259,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -36.028041358253,        !- Vertex 4 X-coordinate {m}
    74.424693241259,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1596C2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F50B24,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.780041358253,        !- Vertex 1 X-coordinate {m}
    70.277693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -33.780041358253,        !- Vertex 2 X-coordinate {m}
    70.277693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -36.028041358253,        !- Vertex 3 X-coordinate {m}
    70.277693241261,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -36.028041358253,        !- Vertex 4 X-coordinate {m}
    70.277693241261,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4F6FA7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11F539,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.780041358254,        !- Vertex 1 X-coordinate {m}
    70.696693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -33.780041358254,        !- Vertex 2 X-coordinate {m}
    70.696693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -33.780041358253,        !- Vertex 3 X-coordinate {m}
    70.277693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -33.780041358253,        !- Vertex 4 X-coordinate {m}
    70.277693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    34A94F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    60E3AE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.933041358253,        !- Vertex 1 X-coordinate {m}
    70.696693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -29.933041358253,        !- Vertex 2 X-coordinate {m}
    70.696693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -33.780041358254,        !- Vertex 3 X-coordinate {m}
    70.696693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -33.780041358254,        !- Vertex 4 X-coordinate {m}
    70.696693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1D28C2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1D28C2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.933041358253,        !- Vertex 1 X-coordinate {m}
    69.477693241261,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -29.933041358253,        !- Vertex 2 X-coordinate {m}
    69.477693241261,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -29.933041358253,        !- Vertex 3 X-coordinate {m}
    70.696693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -29.933041358253,        !- Vertex 4 X-coordinate {m}
    70.696693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C02BC7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BBB520,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.980041358253,        !- Vertex 1 X-coordinate {m}
    69.477693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -32.980041358253,        !- Vertex 2 X-coordinate {m}
    69.477693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -29.933041358253,        !- Vertex 3 X-coordinate {m}
    69.477693241261,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -29.933041358253,        !- Vertex 4 X-coordinate {m}
    69.477693241261,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F98F7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F973B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.980041358253,        !- Vertex 1 X-coordinate {m}
    67.130693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -32.980041358253,        !- Vertex 2 X-coordinate {m}
    67.130693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.980041358253,        !- Vertex 3 X-coordinate {m}
    69.477693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.980041358253,        !- Vertex 4 X-coordinate {m}
    69.477693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1D88C5,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.028041358253,        !- Vertex 1 X-coordinate {m}
    67.130693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -36.028041358253,        !- Vertex 2 X-coordinate {m}
    67.130693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.980041358253,        !- Vertex 3 X-coordinate {m}
    67.130693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.980041358253,        !- Vertex 4 X-coordinate {m}
    67.130693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F52E84,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.028041358253,        !- Vertex 1 X-coordinate {m}
    65.330693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -36.028041358253,        !- Vertex 2 X-coordinate {m}
    65.330693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -36.028041358253,        !- Vertex 3 X-coordinate {m}
    67.130693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -36.028041358253,        !- Vertex 4 X-coordinate {m}
    67.130693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C127F1,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.124041358253,        !- Vertex 1 X-coordinate {m}
    65.330693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -42.124041358253,        !- Vertex 2 X-coordinate {m}
    65.330693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -36.028041358253,        !- Vertex 3 X-coordinate {m}
    65.330693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -36.028041358253,        !- Vertex 4 X-coordinate {m}
    65.330693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    697848,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -32.092041358253,        !- Vertex 1 X-coordinate {m}
    77.129693241261,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -32.092041358253,        !- Vertex 2 X-coordinate {m}
    75.034693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.980041358254,        !- Vertex 3 X-coordinate {m}
    75.034693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.980041358254,        !- Vertex 4 X-coordinate {m}
    74.425693241261,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    -34.543041358252,        !- Vertex 5 X-coordinate {m}
    74.425693241260,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    -34.543041358253,        !- Vertex 6 X-coordinate {m}
    77.129693241260,         !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    69F9F2,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    69F9F2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -34.543041358253,        !- Vertex 1 X-coordinate {m}
    77.129693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -34.543041358252,        !- Vertex 2 X-coordinate {m}
    74.425693241260,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    -32.980041358254,        !- Vertex 3 X-coordinate {m}
    74.425693241261,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    -32.980041358254,        !- Vertex 4 X-coordinate {m}
    75.034693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000,          !- Vertex 4 Z-coordinate {m}
    -32.092041358253,        !- Vertex 5 X-coordinate {m}
    75.034693241260,         !- Vertex 5 Y-coordinate {m}
    3.600000000000,          !- Vertex 5 Z-coordinate {m}
    -32.092041358253,        !- Vertex 6 X-coordinate {m}
    77.129693241261,         !- Vertex 6 Y-coordinate {m}
    3.600000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    90AF14,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.543041358253,        !- Vertex 1 X-coordinate {m}
    77.129693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -34.543041358253,        !- Vertex 2 X-coordinate {m}
    77.129693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -34.543041358252,        !- Vertex 3 X-coordinate {m}
    74.425693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -34.543041358252,        !- Vertex 4 X-coordinate {m}
    74.425693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C43240,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.092041358253,        !- Vertex 1 X-coordinate {m}
    77.129693241261,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -32.092041358253,        !- Vertex 2 X-coordinate {m}
    77.129693241261,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -34.543041358253,        !- Vertex 3 X-coordinate {m}
    77.129693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -34.543041358253,        !- Vertex 4 X-coordinate {m}
    77.129693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E44A8B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    184EEE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.092041358253,        !- Vertex 1 X-coordinate {m}
    75.034693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -32.092041358253,        !- Vertex 2 X-coordinate {m}
    75.034693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.092041358253,        !- Vertex 3 X-coordinate {m}
    77.129693241261,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.092041358253,        !- Vertex 4 X-coordinate {m}
    77.129693241261,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    993BB2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    86D15C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.980041358254,        !- Vertex 1 X-coordinate {m}
    75.034693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -32.980041358254,        !- Vertex 2 X-coordinate {m}
    75.034693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.092041358253,        !- Vertex 3 X-coordinate {m}
    75.034693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.092041358253,        !- Vertex 4 X-coordinate {m}
    75.034693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9B8728,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    22F258,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.980041358254,        !- Vertex 1 X-coordinate {m}
    74.425693241261,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -32.980041358254,        !- Vertex 2 X-coordinate {m}
    74.425693241261,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.980041358254,        !- Vertex 3 X-coordinate {m}
    75.034693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.980041358254,        !- Vertex 4 X-coordinate {m}
    75.034693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1B0F1F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11A61F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.543041358252,        !- Vertex 1 X-coordinate {m}
    74.425693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -34.543041358252,        !- Vertex 2 X-coordinate {m}
    74.425693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -32.980041358254,        !- Vertex 3 X-coordinate {m}
    74.425693241261,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -32.980041358254,        !- Vertex 4 X-coordinate {m}
    74.425693241261,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7F973B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F98F7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.789041358253,        !- Vertex 1 X-coordinate {m}
    81.276693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -20.789041358253,        !- Vertex 2 X-coordinate {m}
    81.276693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -20.789041358253,        !- Vertex 3 X-coordinate {m}
    78.929693241260,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -20.789041358253,        !- Vertex 4 X-coordinate {m}
    78.929693241260,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F4E56,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.351041438230,        !- Vertex 1 X-coordinate {m}
    86.224205708478,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -22.351041438230,        !- Vertex 2 X-coordinate {m}
    86.224205708478,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -23.837041358253,        !- Vertex 3 X-coordinate {m}
    86.223693241259,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -23.837041358253,        !- Vertex 4 X-coordinate {m}
    86.223693241259,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11A61F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1B0F1F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.789041358254,        !- Vertex 1 X-coordinate {m}
    86.224693241261,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -20.789041358254,        !- Vertex 2 X-coordinate {m}
    86.224693241261,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -22.351041438230,        !- Vertex 3 X-coordinate {m}
    86.224205708478,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -22.351041438230,        !- Vertex 4 X-coordinate {m}
    86.224205708478,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8A0498,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8A0498,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.742041358253,        !- Vertex 1 X-coordinate {m}
    82.495693241260,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -17.742041358253,        !- Vertex 2 X-coordinate {m}
    82.495693241260,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -17.742041358254,        !- Vertex 3 X-coordinate {m}
    88.928693241261,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -17.742041358254,        !- Vertex 4 X-coordinate {m}
    88.928693241261,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B22655,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -37.514041123298,        !- Vertex 1 X-coordinate {m}
    74.424692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -37.514041123298,        !- Vertex 2 X-coordinate {m}
    74.424692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -37.514041123298,        !- Vertex 3 X-coordinate {m}
    77.129692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -37.514041123298,        !- Vertex 4 X-coordinate {m}
    77.129692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    441136,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    441136,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    18,                      !- Number of Vertices
    -29.933041123298,        !- Vertex 1 X-coordinate {m}
    70.696692999636,         !- Vertex 1 Y-coordinate {m}
    31.600000000000,         !- Vertex 1 Z-coordinate {m}
    -29.933041123298,        !- Vertex 2 X-coordinate {m}
    69.477692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -32.980041123298,        !- Vertex 3 X-coordinate {m}
    69.477692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -32.980041123297,        !- Vertex 4 X-coordinate {m}
    67.130692999636,         !- Vertex 4 Y-coordinate {m}
    31.600000000000,         !- Vertex 4 Z-coordinate {m}
    -36.028041123297,        !- Vertex 5 X-coordinate {m}
    67.130692999636,         !- Vertex 5 Y-coordinate {m}
    31.600000000000,         !- Vertex 5 Z-coordinate {m}
    -36.028041123298,        !- Vertex 6 X-coordinate {m}
    65.330692999636,         !- Vertex 6 Y-coordinate {m}
    31.600000000000,         !- Vertex 6 Z-coordinate {m}
    -42.124041123298,        !- Vertex 7 X-coordinate {m}
    65.330692999636,         !- Vertex 7 Y-coordinate {m}
    31.600000000000,         !- Vertex 7 Z-coordinate {m}
    -42.124041123299,        !- Vertex 8 X-coordinate {m}
    77.129692999636,         !- Vertex 8 Y-coordinate {m}
    31.600000000000,         !- Vertex 8 Z-coordinate {m}
    -41.015041123298,        !- Vertex 9 X-coordinate {m}
    77.129692999637,         !- Vertex 9 Y-coordinate {m}
    31.600000000000,         !- Vertex 9 Z-coordinate {m}
    -41.015041123298,        !- Vertex 10 X-coordinate {m}
    79.254692999636,         !- Vertex 10 Y-coordinate {m}
    31.600000000000,         !- Vertex 10 Z-coordinate {m}
    -38.015041123298,        !- Vertex 11 X-coordinate {m}
    79.254692999636,         !- Vertex 11 Y-coordinate {m}
    31.600000000000,         !- Vertex 11 Z-coordinate {m}
    -38.015041123298,        !- Vertex 12 X-coordinate {m}
    77.129692999636,         !- Vertex 12 Y-coordinate {m}
    31.600000000000,         !- Vertex 12 Z-coordinate {m}
    -37.514041123298,        !- Vertex 13 X-coordinate {m}
    77.129692999636,         !- Vertex 13 Y-coordinate {m}
    31.600000000000,         !- Vertex 13 Z-coordinate {m}
    -37.514041123298,        !- Vertex 14 X-coordinate {m}
    74.424692999636,         !- Vertex 14 Y-coordinate {m}
    31.600000000000,         !- Vertex 14 Z-coordinate {m}
    -36.028041123298,        !- Vertex 15 X-coordinate {m}
    74.424692999636,         !- Vertex 15 Y-coordinate {m}
    31.600000000000,         !- Vertex 15 Z-coordinate {m}
    -36.028041123298,        !- Vertex 16 X-coordinate {m}
    70.277692999635,         !- Vertex 16 Y-coordinate {m}
    31.600000000000,         !- Vertex 16 Z-coordinate {m}
    -33.780041123297,        !- Vertex 17 X-coordinate {m}
    70.277692999636,         !- Vertex 17 Y-coordinate {m}
    31.600000000000,         !- Vertex 17 Z-coordinate {m}
    -33.780041123298,        !- Vertex 18 X-coordinate {m}
    70.696692999636,         !- Vertex 18 Y-coordinate {m}
    31.600000000000;         !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    AA1293,                  !- Name
    Roof,                    !- Surface Type
    Interior Floor,          !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    18,                      !- Number of Vertices
    -41.015041123298,        !- Vertex 1 X-coordinate {m}
    79.254692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -41.015041123298,        !- Vertex 2 X-coordinate {m}
    77.129692999637,         !- Vertex 2 Y-coordinate {m}
    34.400000000000,         !- Vertex 2 Z-coordinate {m}
    -42.124041123299,        !- Vertex 3 X-coordinate {m}
    77.129692999636,         !- Vertex 3 Y-coordinate {m}
    34.400000000000,         !- Vertex 3 Z-coordinate {m}
    -42.124041123298,        !- Vertex 4 X-coordinate {m}
    65.330692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000,         !- Vertex 4 Z-coordinate {m}
    -36.028041123298,        !- Vertex 5 X-coordinate {m}
    65.330692999636,         !- Vertex 5 Y-coordinate {m}
    34.400000000000,         !- Vertex 5 Z-coordinate {m}
    -36.028041123297,        !- Vertex 6 X-coordinate {m}
    67.130692999636,         !- Vertex 6 Y-coordinate {m}
    34.400000000000,         !- Vertex 6 Z-coordinate {m}
    -32.980041123297,        !- Vertex 7 X-coordinate {m}
    67.130692999636,         !- Vertex 7 Y-coordinate {m}
    34.400000000000,         !- Vertex 7 Z-coordinate {m}
    -32.980041123298,        !- Vertex 8 X-coordinate {m}
    69.477692999636,         !- Vertex 8 Y-coordinate {m}
    34.400000000000,         !- Vertex 8 Z-coordinate {m}
    -29.933041123298,        !- Vertex 9 X-coordinate {m}
    69.477692999636,         !- Vertex 9 Y-coordinate {m}
    34.400000000000,         !- Vertex 9 Z-coordinate {m}
    -29.933041123298,        !- Vertex 10 X-coordinate {m}
    70.696692999636,         !- Vertex 10 Y-coordinate {m}
    34.400000000000,         !- Vertex 10 Z-coordinate {m}
    -33.780041123298,        !- Vertex 11 X-coordinate {m}
    70.696692999636,         !- Vertex 11 Y-coordinate {m}
    34.400000000000,         !- Vertex 11 Z-coordinate {m}
    -33.780041123297,        !- Vertex 12 X-coordinate {m}
    70.277692999636,         !- Vertex 12 Y-coordinate {m}
    34.400000000000,         !- Vertex 12 Z-coordinate {m}
    -36.028041123298,        !- Vertex 13 X-coordinate {m}
    70.277692999635,         !- Vertex 13 Y-coordinate {m}
    34.400000000000,         !- Vertex 13 Z-coordinate {m}
    -36.028041123298,        !- Vertex 14 X-coordinate {m}
    74.424692999636,         !- Vertex 14 Y-coordinate {m}
    34.400000000000,         !- Vertex 14 Z-coordinate {m}
    -37.514041123298,        !- Vertex 15 X-coordinate {m}
    74.424692999636,         !- Vertex 15 Y-coordinate {m}
    34.400000000000,         !- Vertex 15 Z-coordinate {m}
    -37.514041123298,        !- Vertex 16 X-coordinate {m}
    77.129692999636,         !- Vertex 16 Y-coordinate {m}
    34.400000000000,         !- Vertex 16 Z-coordinate {m}
    -38.015041123298,        !- Vertex 17 X-coordinate {m}
    77.129692999636,         !- Vertex 17 Y-coordinate {m}
    34.400000000000,         !- Vertex 17 Z-coordinate {m}
    -38.015041123298,        !- Vertex 18 X-coordinate {m}
    79.254692999636,         !- Vertex 18 Y-coordinate {m}
    34.400000000000;         !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    EB1FCD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EB1FCD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.124041123299,        !- Vertex 1 X-coordinate {m}
    77.129692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -42.124041123299,        !- Vertex 2 X-coordinate {m}
    77.129692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -42.124041123298,        !- Vertex 3 X-coordinate {m}
    65.330692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -42.124041123298,        !- Vertex 4 X-coordinate {m}
    65.330692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    999A8C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.015041123298,        !- Vertex 1 X-coordinate {m}
    77.129692999637,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -41.015041123298,        !- Vertex 2 X-coordinate {m}
    77.129692999637,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -42.124041123299,        !- Vertex 3 X-coordinate {m}
    77.129692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -42.124041123299,        !- Vertex 4 X-coordinate {m}
    77.129692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8EACF0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.015041123298,        !- Vertex 1 X-coordinate {m}
    79.254692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -41.015041123298,        !- Vertex 2 X-coordinate {m}
    79.254692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -41.015041123298,        !- Vertex 3 X-coordinate {m}
    77.129692999637,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -41.015041123298,        !- Vertex 4 X-coordinate {m}
    77.129692999637,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E8F7AE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.015041123298,        !- Vertex 1 X-coordinate {m}
    79.254692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -38.015041123298,        !- Vertex 2 X-coordinate {m}
    79.254692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -41.015041123298,        !- Vertex 3 X-coordinate {m}
    79.254692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -41.015041123298,        !- Vertex 4 X-coordinate {m}
    79.254692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B9503E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.015041123298,        !- Vertex 1 X-coordinate {m}
    77.129692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -38.015041123298,        !- Vertex 2 X-coordinate {m}
    77.129692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -38.015041123298,        !- Vertex 3 X-coordinate {m}
    79.254692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -38.015041123298,        !- Vertex 4 X-coordinate {m}
    79.254692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    487A7A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -37.514041123298,        !- Vertex 1 X-coordinate {m}
    77.129692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -37.514041123298,        !- Vertex 2 X-coordinate {m}
    77.129692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -38.015041123298,        !- Vertex 3 X-coordinate {m}
    77.129692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -38.015041123298,        !- Vertex 4 X-coordinate {m}
    77.129692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    740B46,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.028041123298,        !- Vertex 1 X-coordinate {m}
    74.424692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -36.028041123298,        !- Vertex 2 X-coordinate {m}
    74.424692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -37.514041123298,        !- Vertex 3 X-coordinate {m}
    74.424692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -37.514041123298,        !- Vertex 4 X-coordinate {m}
    74.424692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AD6C5F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A41238,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.028041123298,        !- Vertex 1 X-coordinate {m}
    70.277692999635,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -36.028041123298,        !- Vertex 2 X-coordinate {m}
    70.277692999635,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -36.028041123298,        !- Vertex 3 X-coordinate {m}
    74.424692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -36.028041123298,        !- Vertex 4 X-coordinate {m}
    74.424692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3FB3A4,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B06D19,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.780041123297,        !- Vertex 1 X-coordinate {m}
    70.277692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -33.780041123297,        !- Vertex 2 X-coordinate {m}
    70.277692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -36.028041123298,        !- Vertex 3 X-coordinate {m}
    70.277692999635,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -36.028041123298,        !- Vertex 4 X-coordinate {m}
    70.277692999635,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9E64DB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    83F6F1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.780041123298,        !- Vertex 1 X-coordinate {m}
    70.696692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -33.780041123298,        !- Vertex 2 X-coordinate {m}
    70.696692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -33.780041123297,        !- Vertex 3 X-coordinate {m}
    70.277692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -33.780041123297,        !- Vertex 4 X-coordinate {m}
    70.277692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BE5C55,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    43C7FA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.933041123298,        !- Vertex 1 X-coordinate {m}
    70.696692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -29.933041123298,        !- Vertex 2 X-coordinate {m}
    70.696692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -33.780041123298,        !- Vertex 3 X-coordinate {m}
    70.696692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -33.780041123298,        !- Vertex 4 X-coordinate {m}
    70.696692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F528D6,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F528D6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.933041123298,        !- Vertex 1 X-coordinate {m}
    69.477692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -29.933041123298,        !- Vertex 2 X-coordinate {m}
    69.477692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -29.933041123298,        !- Vertex 3 X-coordinate {m}
    70.696692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -29.933041123298,        !- Vertex 4 X-coordinate {m}
    70.696692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F7DE3D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3FA100,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.980041123298,        !- Vertex 1 X-coordinate {m}
    69.477692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -32.980041123298,        !- Vertex 2 X-coordinate {m}
    69.477692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -29.933041123298,        !- Vertex 3 X-coordinate {m}
    69.477692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -29.933041123298,        !- Vertex 4 X-coordinate {m}
    69.477692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BCADCB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5BB072,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.980041123297,        !- Vertex 1 X-coordinate {m}
    67.130692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -32.980041123297,        !- Vertex 2 X-coordinate {m}
    67.130692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -32.980041123298,        !- Vertex 3 X-coordinate {m}
    69.477692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -32.980041123298,        !- Vertex 4 X-coordinate {m}
    69.477692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8877FE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.028041123297,        !- Vertex 1 X-coordinate {m}
    67.130692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -36.028041123297,        !- Vertex 2 X-coordinate {m}
    67.130692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -32.980041123297,        !- Vertex 3 X-coordinate {m}
    67.130692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -32.980041123297,        !- Vertex 4 X-coordinate {m}
    67.130692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FB0386,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.028041123298,        !- Vertex 1 X-coordinate {m}
    65.330692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -36.028041123298,        !- Vertex 2 X-coordinate {m}
    65.330692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -36.028041123297,        !- Vertex 3 X-coordinate {m}
    67.130692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -36.028041123297,        !- Vertex 4 X-coordinate {m}
    67.130692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    304505,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.124041123298,        !- Vertex 1 X-coordinate {m}
    65.330692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -42.124041123298,        !- Vertex 2 X-coordinate {m}
    65.330692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -36.028041123298,        !- Vertex 3 X-coordinate {m}
    65.330692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -36.028041123298,        !- Vertex 4 X-coordinate {m}
    65.330692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2DECB4,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2DECB4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -32.092041123299,        !- Vertex 1 X-coordinate {m}
    77.129692999636,         !- Vertex 1 Y-coordinate {m}
    31.600000000000,         !- Vertex 1 Z-coordinate {m}
    -32.092041123297,        !- Vertex 2 X-coordinate {m}
    75.034692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -32.980041123298,        !- Vertex 3 X-coordinate {m}
    75.034692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -32.980041123298,        !- Vertex 4 X-coordinate {m}
    74.425692999636,         !- Vertex 4 Y-coordinate {m}
    31.600000000000,         !- Vertex 4 Z-coordinate {m}
    -34.543041123298,        !- Vertex 5 X-coordinate {m}
    74.425692999636,         !- Vertex 5 Y-coordinate {m}
    31.600000000000,         !- Vertex 5 Z-coordinate {m}
    -34.543041123298,        !- Vertex 6 X-coordinate {m}
    77.129692999636,         !- Vertex 6 Y-coordinate {m}
    31.600000000000;         !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    52D9B6,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    -34.543041123298,        !- Vertex 1 X-coordinate {m}
    77.129692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -34.543041123298,        !- Vertex 2 X-coordinate {m}
    74.425692999636,         !- Vertex 2 Y-coordinate {m}
    34.400000000000,         !- Vertex 2 Z-coordinate {m}
    -32.980041123298,        !- Vertex 3 X-coordinate {m}
    74.425692999636,         !- Vertex 3 Y-coordinate {m}
    34.400000000000,         !- Vertex 3 Z-coordinate {m}
    -32.980041123298,        !- Vertex 4 X-coordinate {m}
    75.034692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000,         !- Vertex 4 Z-coordinate {m}
    -32.092041123297,        !- Vertex 5 X-coordinate {m}
    75.034692999636,         !- Vertex 5 Y-coordinate {m}
    34.400000000000,         !- Vertex 5 Z-coordinate {m}
    -32.092041123299,        !- Vertex 6 X-coordinate {m}
    77.129692999636,         !- Vertex 6 Y-coordinate {m}
    34.400000000000;         !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    7A57F8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.543041123298,        !- Vertex 1 X-coordinate {m}
    77.129692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -34.543041123298,        !- Vertex 2 X-coordinate {m}
    77.129692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -34.543041123298,        !- Vertex 3 X-coordinate {m}
    74.425692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -34.543041123298,        !- Vertex 4 X-coordinate {m}
    74.425692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B9856D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.092041123299,        !- Vertex 1 X-coordinate {m}
    77.129692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -32.092041123299,        !- Vertex 2 X-coordinate {m}
    77.129692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -34.543041123298,        !- Vertex 3 X-coordinate {m}
    77.129692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -34.543041123298,        !- Vertex 4 X-coordinate {m}
    77.129692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    45A47E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5B4EDC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.092041123297,        !- Vertex 1 X-coordinate {m}
    75.034692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -32.092041123297,        !- Vertex 2 X-coordinate {m}
    75.034692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -32.092041123299,        !- Vertex 3 X-coordinate {m}
    77.129692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -32.092041123299,        !- Vertex 4 X-coordinate {m}
    77.129692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7E57B2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AE2634,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.980041123298,        !- Vertex 1 X-coordinate {m}
    75.034692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -32.980041123298,        !- Vertex 2 X-coordinate {m}
    75.034692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -32.092041123297,        !- Vertex 3 X-coordinate {m}
    75.034692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -32.092041123297,        !- Vertex 4 X-coordinate {m}
    75.034692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B130FA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E4E407,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.980041123298,        !- Vertex 1 X-coordinate {m}
    74.425692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -32.980041123298,        !- Vertex 2 X-coordinate {m}
    74.425692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -32.980041123298,        !- Vertex 3 X-coordinate {m}
    75.034692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -32.980041123298,        !- Vertex 4 X-coordinate {m}
    75.034692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AE309E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    24673B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.543041123298,        !- Vertex 1 X-coordinate {m}
    74.425692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -34.543041123298,        !- Vertex 2 X-coordinate {m}
    74.425692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -32.980041123298,        !- Vertex 3 X-coordinate {m}
    74.425692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -32.980041123298,        !- Vertex 4 X-coordinate {m}
    74.425692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    43C7FA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BE5C55,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.589041123297,        !- Vertex 1 X-coordinate {m}
    82.495692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -21.589041123297,        !- Vertex 2 X-coordinate {m}
    82.495692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -17.742041123298,        !- Vertex 3 X-coordinate {m}
    82.495692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -17.742041123298,        !- Vertex 4 X-coordinate {m}
    82.495692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    83F6F1,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9E64DB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.589041123297,        !- Vertex 1 X-coordinate {m}
    82.076692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -21.589041123297,        !- Vertex 2 X-coordinate {m}
    82.076692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -21.589041123297,        !- Vertex 3 X-coordinate {m}
    82.495692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -21.589041123297,        !- Vertex 4 X-coordinate {m}
    82.495692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B06D19,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3FB3A4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -23.837041123298,        !- Vertex 1 X-coordinate {m}
    82.076692999635,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -23.837041123298,        !- Vertex 2 X-coordinate {m}
    82.076692999635,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -21.589041123297,        !- Vertex 3 X-coordinate {m}
    82.076692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -21.589041123297,        !- Vertex 4 X-coordinate {m}
    82.076692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A41238,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AD6C5F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -23.837041123298,        !- Vertex 1 X-coordinate {m}
    86.223692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -23.837041123298,        !- Vertex 2 X-coordinate {m}
    86.223692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -23.837041123298,        !- Vertex 3 X-coordinate {m}
    82.076692999635,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -23.837041123298,        !- Vertex 4 X-coordinate {m}
    82.076692999635,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    829D8A,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    829D8A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    -17.742041123298,        !- Vertex 1 X-coordinate {m}
    88.928692999636,         !- Vertex 1 Y-coordinate {m}
    31.600000000000,         !- Vertex 1 Z-coordinate {m}
    -17.742041123298,        !- Vertex 2 X-coordinate {m}
    82.495692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -21.589041123297,        !- Vertex 3 X-coordinate {m}
    82.495692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -21.589041123297,        !- Vertex 4 X-coordinate {m}
    82.076692999636,         !- Vertex 4 Y-coordinate {m}
    31.600000000000,         !- Vertex 4 Z-coordinate {m}
    -23.837041123298,        !- Vertex 5 X-coordinate {m}
    82.076692999635,         !- Vertex 5 Y-coordinate {m}
    31.600000000000,         !- Vertex 5 Z-coordinate {m}
    -23.837041123298,        !- Vertex 6 X-coordinate {m}
    86.223692999636,         !- Vertex 6 Y-coordinate {m}
    31.600000000000,         !- Vertex 6 Z-coordinate {m}
    -20.789041123298,        !- Vertex 7 X-coordinate {m}
    86.224692999636,         !- Vertex 7 Y-coordinate {m}
    31.600000000000,         !- Vertex 7 Z-coordinate {m}
    -20.789041123298,        !- Vertex 8 X-coordinate {m}
    86.833692999636,         !- Vertex 8 Y-coordinate {m}
    31.600000000000,         !- Vertex 8 Z-coordinate {m}
    -19.901041123298,        !- Vertex 9 X-coordinate {m}
    86.833692999636,         !- Vertex 9 Y-coordinate {m}
    31.600000000000,         !- Vertex 9 Z-coordinate {m}
    -19.901041123299,        !- Vertex 10 X-coordinate {m}
    88.928692999636,         !- Vertex 10 Y-coordinate {m}
    31.600000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    E4E407,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B130FA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.789041123298,        !- Vertex 1 X-coordinate {m}
    86.833692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -20.789041123298,        !- Vertex 2 X-coordinate {m}
    86.833692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -20.789041123298,        !- Vertex 3 X-coordinate {m}
    86.224692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -20.789041123298,        !- Vertex 4 X-coordinate {m}
    86.224692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AE2634,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7E57B2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.901041123298,        !- Vertex 1 X-coordinate {m}
    86.833692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -19.901041123298,        !- Vertex 2 X-coordinate {m}
    86.833692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -20.789041123298,        !- Vertex 3 X-coordinate {m}
    86.833692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -20.789041123298,        !- Vertex 4 X-coordinate {m}
    86.833692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5B4EDC,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    45A47E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.901041123299,        !- Vertex 1 X-coordinate {m}
    88.928692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -19.901041123299,        !- Vertex 2 X-coordinate {m}
    88.928692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -19.901041123298,        !- Vertex 3 X-coordinate {m}
    86.833692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -19.901041123298,        !- Vertex 4 X-coordinate {m}
    86.833692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3CA229,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.742041123298,        !- Vertex 1 X-coordinate {m}
    88.928692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -17.742041123298,        !- Vertex 2 X-coordinate {m}
    88.928692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -19.901041123299,        !- Vertex 3 X-coordinate {m}
    88.928692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -19.901041123299,        !- Vertex 4 X-coordinate {m}
    88.928692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CCAE33,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.789041123298,        !- Vertex 1 X-coordinate {m}
    81.276692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -20.789041123299,        !- Vertex 2 X-coordinate {m}
    77.129692999637,         !- Vertex 2 Y-coordinate {m}
    34.400000000000,         !- Vertex 2 Z-coordinate {m}
    -17.742041123298,        !- Vertex 3 X-coordinate {m}
    77.129692999637,         !- Vertex 3 Y-coordinate {m}
    34.400000000000,         !- Vertex 3 Z-coordinate {m}
    -17.742041123298,        !- Vertex 4 X-coordinate {m}
    81.276692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3FA100,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7DE3D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.742041123298,        !- Vertex 1 X-coordinate {m}
    81.276692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -17.742041123298,        !- Vertex 2 X-coordinate {m}
    81.276692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -20.789041123298,        !- Vertex 3 X-coordinate {m}
    81.276692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -20.789041123298,        !- Vertex 4 X-coordinate {m}
    81.276692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A5DEA4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A5DEA4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.742041123298,        !- Vertex 1 X-coordinate {m}
    77.129692999637,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -17.742041123298,        !- Vertex 2 X-coordinate {m}
    77.129692999637,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -17.742041123298,        !- Vertex 3 X-coordinate {m}
    81.276692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -17.742041123298,        !- Vertex 4 X-coordinate {m}
    81.276692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2A2747,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.789041123299,        !- Vertex 1 X-coordinate {m}
    77.129692999637,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -20.789041123299,        !- Vertex 2 X-coordinate {m}
    77.129692999637,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -17.742041123298,        !- Vertex 3 X-coordinate {m}
    77.129692999637,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -17.742041123298,        !- Vertex 4 X-coordinate {m}
    77.129692999637,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3A0439,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.789041123297,        !- Vertex 1 X-coordinate {m}
    78.929692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -20.789041123297,        !- Vertex 2 X-coordinate {m}
    78.929692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -20.789041123299,        !- Vertex 3 X-coordinate {m}
    77.129692999637,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -20.789041123299,        !- Vertex 4 X-coordinate {m}
    77.129692999637,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A1CC73,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    -19.901041123299,        !- Vertex 1 X-coordinate {m}
    88.928692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -19.901041123298,        !- Vertex 2 X-coordinate {m}
    86.833692999636,         !- Vertex 2 Y-coordinate {m}
    34.400000000000,         !- Vertex 2 Z-coordinate {m}
    -20.789041123298,        !- Vertex 3 X-coordinate {m}
    86.833692999636,         !- Vertex 3 Y-coordinate {m}
    34.400000000000,         !- Vertex 3 Z-coordinate {m}
    -20.789041123298,        !- Vertex 4 X-coordinate {m}
    86.224692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000,         !- Vertex 4 Z-coordinate {m}
    -23.837041123298,        !- Vertex 5 X-coordinate {m}
    86.223692999636,         !- Vertex 5 Y-coordinate {m}
    34.400000000000,         !- Vertex 5 Z-coordinate {m}
    -23.837041123298,        !- Vertex 6 X-coordinate {m}
    82.076692999635,         !- Vertex 6 Y-coordinate {m}
    34.400000000000,         !- Vertex 6 Z-coordinate {m}
    -21.589041123297,        !- Vertex 7 X-coordinate {m}
    82.076692999636,         !- Vertex 7 Y-coordinate {m}
    34.400000000000,         !- Vertex 7 Z-coordinate {m}
    -21.589041123297,        !- Vertex 8 X-coordinate {m}
    82.495692999636,         !- Vertex 8 Y-coordinate {m}
    34.400000000000,         !- Vertex 8 Z-coordinate {m}
    -17.742041123298,        !- Vertex 9 X-coordinate {m}
    82.495692999636,         !- Vertex 9 Y-coordinate {m}
    34.400000000000,         !- Vertex 9 Z-coordinate {m}
    -17.742041123298,        !- Vertex 10 X-coordinate {m}
    88.928692999636,         !- Vertex 10 Y-coordinate {m}
    34.400000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    D9C72F,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D9C72F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.742041123298,        !- Vertex 1 X-coordinate {m}
    81.276692999636,         !- Vertex 1 Y-coordinate {m}
    31.600000000000,         !- Vertex 1 Z-coordinate {m}
    -17.742041123298,        !- Vertex 2 X-coordinate {m}
    77.129692999637,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -20.789041123299,        !- Vertex 3 X-coordinate {m}
    77.129692999637,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -20.789041123298,        !- Vertex 4 X-coordinate {m}
    81.276692999636,         !- Vertex 4 Y-coordinate {m}
    31.600000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9DCFF7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9DCFF7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.742041123298,        !- Vertex 1 X-coordinate {m}
    82.495692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -17.742041123298,        !- Vertex 2 X-coordinate {m}
    82.495692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -17.742041123298,        !- Vertex 3 X-coordinate {m}
    88.928692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -17.742041123298,        !- Vertex 4 X-coordinate {m}
    88.928692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5BB072,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BCADCB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.789041123298,        !- Vertex 1 X-coordinate {m}
    81.276692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -20.789041123298,        !- Vertex 2 X-coordinate {m}
    81.276692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -20.789041123297,        !- Vertex 3 X-coordinate {m}
    78.929692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -20.789041123297,        !- Vertex 4 X-coordinate {m}
    78.929692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A3181A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.351041203275,        !- Vertex 1 X-coordinate {m}
    86.224205466853,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -22.351041203275,        !- Vertex 2 X-coordinate {m}
    86.224205466853,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -23.837041123298,        !- Vertex 3 X-coordinate {m}
    86.223692999636,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -23.837041123298,        !- Vertex 4 X-coordinate {m}
    86.223692999636,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    24673B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AE309E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.789041123298,        !- Vertex 1 X-coordinate {m}
    86.224692999636,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -20.789041123298,        !- Vertex 2 X-coordinate {m}
    86.224692999636,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    -22.351041203275,        !- Vertex 3 X-coordinate {m}
    86.224205466853,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    -22.351041203275,        !- Vertex 4 X-coordinate {m}
    86.224205466853,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AA0EBF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EF5B77,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.589041123297,        !- Vertex 1 X-coordinate {m}
    82.495692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -21.589041123297,        !- Vertex 2 X-coordinate {m}
    82.495692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -17.742041123299,        !- Vertex 3 X-coordinate {m}
    82.495692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -17.742041123299,        !- Vertex 4 X-coordinate {m}
    82.495692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    897177,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8046BE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.589041123297,        !- Vertex 1 X-coordinate {m}
    82.076692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -21.589041123297,        !- Vertex 2 X-coordinate {m}
    82.076692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -21.589041123297,        !- Vertex 3 X-coordinate {m}
    82.495692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -21.589041123297,        !- Vertex 4 X-coordinate {m}
    82.495692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4B5297,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    956869,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -23.837041123299,        !- Vertex 1 X-coordinate {m}
    82.076692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -23.837041123299,        !- Vertex 2 X-coordinate {m}
    82.076692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -21.589041123297,        !- Vertex 3 X-coordinate {m}
    82.076692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -21.589041123297,        !- Vertex 4 X-coordinate {m}
    82.076692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B4DC0A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    18C7FD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -23.837041123299,        !- Vertex 1 X-coordinate {m}
    86.223692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -23.837041123299,        !- Vertex 2 X-coordinate {m}
    86.223692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -23.837041123299,        !- Vertex 3 X-coordinate {m}
    82.076692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -23.837041123299,        !- Vertex 4 X-coordinate {m}
    82.076692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9A686C,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9A686C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    -17.742041123298,        !- Vertex 1 X-coordinate {m}
    88.928692999637,         !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    -17.742041123299,        !- Vertex 2 X-coordinate {m}
    82.495692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -21.589041123297,        !- Vertex 3 X-coordinate {m}
    82.495692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -21.589041123297,        !- Vertex 4 X-coordinate {m}
    82.076692999636,         !- Vertex 4 Y-coordinate {m}
    17.600000000000,         !- Vertex 4 Z-coordinate {m}
    -23.837041123299,        !- Vertex 5 X-coordinate {m}
    82.076692999636,         !- Vertex 5 Y-coordinate {m}
    17.600000000000,         !- Vertex 5 Z-coordinate {m}
    -23.837041123299,        !- Vertex 6 X-coordinate {m}
    86.223692999636,         !- Vertex 6 Y-coordinate {m}
    17.600000000000,         !- Vertex 6 Z-coordinate {m}
    -20.789041123299,        !- Vertex 7 X-coordinate {m}
    86.224692999637,         !- Vertex 7 Y-coordinate {m}
    17.600000000000,         !- Vertex 7 Z-coordinate {m}
    -20.789041123298,        !- Vertex 8 X-coordinate {m}
    86.833692999637,         !- Vertex 8 Y-coordinate {m}
    17.600000000000,         !- Vertex 8 Z-coordinate {m}
    -19.901041123298,        !- Vertex 9 X-coordinate {m}
    86.833692999637,         !- Vertex 9 Y-coordinate {m}
    17.600000000000,         !- Vertex 9 Z-coordinate {m}
    -19.901041123300,        !- Vertex 10 X-coordinate {m}
    88.928692999637,         !- Vertex 10 Y-coordinate {m}
    17.600000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    C8FD29,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A58DB1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.789041123298,        !- Vertex 1 X-coordinate {m}
    86.833692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -20.789041123298,        !- Vertex 2 X-coordinate {m}
    86.833692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -20.789041123299,        !- Vertex 3 X-coordinate {m}
    86.224692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -20.789041123299,        !- Vertex 4 X-coordinate {m}
    86.224692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9BC0AD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    498A0F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.901041123298,        !- Vertex 1 X-coordinate {m}
    86.833692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -19.901041123298,        !- Vertex 2 X-coordinate {m}
    86.833692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -20.789041123298,        !- Vertex 3 X-coordinate {m}
    86.833692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -20.789041123298,        !- Vertex 4 X-coordinate {m}
    86.833692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EC61DF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AE92BF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.901041123300,        !- Vertex 1 X-coordinate {m}
    88.928692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -19.901041123300,        !- Vertex 2 X-coordinate {m}
    88.928692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -19.901041123298,        !- Vertex 3 X-coordinate {m}
    86.833692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -19.901041123298,        !- Vertex 4 X-coordinate {m}
    86.833692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5BEA2E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.742041123298,        !- Vertex 1 X-coordinate {m}
    88.928692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -17.742041123298,        !- Vertex 2 X-coordinate {m}
    88.928692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -19.901041123300,        !- Vertex 3 X-coordinate {m}
    88.928692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -19.901041123300,        !- Vertex 4 X-coordinate {m}
    88.928692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    932411,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    932411,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.789041123299,        !- Vertex 1 X-coordinate {m}
    81.276692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -20.789041123299,        !- Vertex 2 X-coordinate {m}
    77.129692999637,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    -17.742041123298,        !- Vertex 3 X-coordinate {m}
    77.129692999637,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    -17.742041123298,        !- Vertex 4 X-coordinate {m}
    81.276692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    93ADC8,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    78B2F7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.742041123298,        !- Vertex 1 X-coordinate {m}
    81.276692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -17.742041123298,        !- Vertex 2 X-coordinate {m}
    81.276692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -20.789041123299,        !- Vertex 3 X-coordinate {m}
    81.276692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -20.789041123299,        !- Vertex 4 X-coordinate {m}
    81.276692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    33AAA3,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    33AAA3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.742041123298,        !- Vertex 1 X-coordinate {m}
    77.129692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -17.742041123298,        !- Vertex 2 X-coordinate {m}
    77.129692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -17.742041123298,        !- Vertex 3 X-coordinate {m}
    81.276692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -17.742041123298,        !- Vertex 4 X-coordinate {m}
    81.276692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    53EDC6,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.789041123299,        !- Vertex 1 X-coordinate {m}
    77.129692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -20.789041123299,        !- Vertex 2 X-coordinate {m}
    77.129692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -17.742041123298,        !- Vertex 3 X-coordinate {m}
    77.129692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -17.742041123298,        !- Vertex 4 X-coordinate {m}
    77.129692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C47F78,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.789041123297,        !- Vertex 1 X-coordinate {m}
    78.929692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -20.789041123297,        !- Vertex 2 X-coordinate {m}
    78.929692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -20.789041123299,        !- Vertex 3 X-coordinate {m}
    77.129692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -20.789041123299,        !- Vertex 4 X-coordinate {m}
    77.129692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4C3906,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4C3906,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    -19.901041123300,        !- Vertex 1 X-coordinate {m}
    88.928692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -19.901041123298,        !- Vertex 2 X-coordinate {m}
    86.833692999637,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    -20.789041123298,        !- Vertex 3 X-coordinate {m}
    86.833692999637,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    -20.789041123299,        !- Vertex 4 X-coordinate {m}
    86.224692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000,         !- Vertex 4 Z-coordinate {m}
    -23.837041123299,        !- Vertex 5 X-coordinate {m}
    86.223692999636,         !- Vertex 5 Y-coordinate {m}
    20.400000000000,         !- Vertex 5 Z-coordinate {m}
    -23.837041123299,        !- Vertex 6 X-coordinate {m}
    82.076692999636,         !- Vertex 6 Y-coordinate {m}
    20.400000000000,         !- Vertex 6 Z-coordinate {m}
    -21.589041123297,        !- Vertex 7 X-coordinate {m}
    82.076692999636,         !- Vertex 7 Y-coordinate {m}
    20.400000000000,         !- Vertex 7 Z-coordinate {m}
    -21.589041123297,        !- Vertex 8 X-coordinate {m}
    82.495692999636,         !- Vertex 8 Y-coordinate {m}
    20.400000000000,         !- Vertex 8 Z-coordinate {m}
    -17.742041123299,        !- Vertex 9 X-coordinate {m}
    82.495692999636,         !- Vertex 9 Y-coordinate {m}
    20.400000000000,         !- Vertex 9 Z-coordinate {m}
    -17.742041123298,        !- Vertex 10 X-coordinate {m}
    88.928692999637,         !- Vertex 10 Y-coordinate {m}
    20.400000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    6C8B67,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6C8B67,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.742041123298,        !- Vertex 1 X-coordinate {m}
    81.276692999637,         !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    -17.742041123298,        !- Vertex 2 X-coordinate {m}
    77.129692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -20.789041123299,        !- Vertex 3 X-coordinate {m}
    77.129692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -20.789041123299,        !- Vertex 4 X-coordinate {m}
    81.276692999636,         !- Vertex 4 Y-coordinate {m}
    17.600000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6CAB6C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    28A0B3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.789041123299,        !- Vertex 1 X-coordinate {m}
    81.276692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -20.789041123299,        !- Vertex 2 X-coordinate {m}
    81.276692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -20.789041123297,        !- Vertex 3 X-coordinate {m}
    78.929692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -20.789041123297,        !- Vertex 4 X-coordinate {m}
    78.929692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F85590,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.351041203275,        !- Vertex 1 X-coordinate {m}
    86.224205466853,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -22.351041203275,        !- Vertex 2 X-coordinate {m}
    86.224205466853,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -23.837041123299,        !- Vertex 3 X-coordinate {m}
    86.223692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -23.837041123299,        !- Vertex 4 X-coordinate {m}
    86.223692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EE2543,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    20742C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.789041123299,        !- Vertex 1 X-coordinate {m}
    86.224692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -20.789041123299,        !- Vertex 2 X-coordinate {m}
    86.224692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -22.351041203275,        !- Vertex 3 X-coordinate {m}
    86.224205466853,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -22.351041203275,        !- Vertex 4 X-coordinate {m}
    86.224205466853,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B017AD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B017AD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.742041123299,        !- Vertex 1 X-coordinate {m}
    82.495692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -17.742041123299,        !- Vertex 2 X-coordinate {m}
    82.495692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -17.742041123298,        !- Vertex 3 X-coordinate {m}
    88.928692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -17.742041123298,        !- Vertex 4 X-coordinate {m}
    88.928692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4681C1,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4681C1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    18,                      !- Number of Vertices
    -29.933041123299,        !- Vertex 1 X-coordinate {m}
    70.696692999636,         !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    -29.933041123298,        !- Vertex 2 X-coordinate {m}
    69.477692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -32.980041123298,        !- Vertex 3 X-coordinate {m}
    69.477692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -32.980041123297,        !- Vertex 4 X-coordinate {m}
    67.130692999637,         !- Vertex 4 Y-coordinate {m}
    17.600000000000,         !- Vertex 4 Z-coordinate {m}
    -36.028041123297,        !- Vertex 5 X-coordinate {m}
    67.130692999636,         !- Vertex 5 Y-coordinate {m}
    17.600000000000,         !- Vertex 5 Z-coordinate {m}
    -36.028041123298,        !- Vertex 6 X-coordinate {m}
    65.330692999636,         !- Vertex 6 Y-coordinate {m}
    17.600000000000,         !- Vertex 6 Z-coordinate {m}
    -42.124041123299,        !- Vertex 7 X-coordinate {m}
    65.330692999636,         !- Vertex 7 Y-coordinate {m}
    17.600000000000,         !- Vertex 7 Z-coordinate {m}
    -42.124041123299,        !- Vertex 8 X-coordinate {m}
    77.129692999636,         !- Vertex 8 Y-coordinate {m}
    17.600000000000,         !- Vertex 8 Z-coordinate {m}
    -41.015041123299,        !- Vertex 9 X-coordinate {m}
    77.129692999637,         !- Vertex 9 Y-coordinate {m}
    17.600000000000,         !- Vertex 9 Z-coordinate {m}
    -41.015041123299,        !- Vertex 10 X-coordinate {m}
    79.254692999637,         !- Vertex 10 Y-coordinate {m}
    17.600000000000,         !- Vertex 10 Z-coordinate {m}
    -38.015041123298,        !- Vertex 11 X-coordinate {m}
    79.254692999636,         !- Vertex 11 Y-coordinate {m}
    17.600000000000,         !- Vertex 11 Z-coordinate {m}
    -38.015041123299,        !- Vertex 12 X-coordinate {m}
    77.129692999637,         !- Vertex 12 Y-coordinate {m}
    17.600000000000,         !- Vertex 12 Z-coordinate {m}
    -37.514041123299,        !- Vertex 13 X-coordinate {m}
    77.129692999636,         !- Vertex 13 Y-coordinate {m}
    17.600000000000,         !- Vertex 13 Z-coordinate {m}
    -37.514041123298,        !- Vertex 14 X-coordinate {m}
    74.424692999636,         !- Vertex 14 Y-coordinate {m}
    17.600000000000,         !- Vertex 14 Z-coordinate {m}
    -36.028041123299,        !- Vertex 15 X-coordinate {m}
    74.424692999636,         !- Vertex 15 Y-coordinate {m}
    17.600000000000,         !- Vertex 15 Z-coordinate {m}
    -36.028041123299,        !- Vertex 16 X-coordinate {m}
    70.277692999636,         !- Vertex 16 Y-coordinate {m}
    17.600000000000,         !- Vertex 16 Z-coordinate {m}
    -33.780041123297,        !- Vertex 17 X-coordinate {m}
    70.277692999636,         !- Vertex 17 Y-coordinate {m}
    17.600000000000,         !- Vertex 17 Z-coordinate {m}
    -33.780041123298,        !- Vertex 18 X-coordinate {m}
    70.696692999636,         !- Vertex 18 Y-coordinate {m}
    17.600000000000;         !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    9055CE,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9055CE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    18,                      !- Number of Vertices
    -41.015041123299,        !- Vertex 1 X-coordinate {m}
    79.254692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -41.015041123299,        !- Vertex 2 X-coordinate {m}
    77.129692999637,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    -42.124041123299,        !- Vertex 3 X-coordinate {m}
    77.129692999636,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    -42.124041123299,        !- Vertex 4 X-coordinate {m}
    65.330692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000,         !- Vertex 4 Z-coordinate {m}
    -36.028041123298,        !- Vertex 5 X-coordinate {m}
    65.330692999636,         !- Vertex 5 Y-coordinate {m}
    20.400000000000,         !- Vertex 5 Z-coordinate {m}
    -36.028041123297,        !- Vertex 6 X-coordinate {m}
    67.130692999636,         !- Vertex 6 Y-coordinate {m}
    20.400000000000,         !- Vertex 6 Z-coordinate {m}
    -32.980041123297,        !- Vertex 7 X-coordinate {m}
    67.130692999637,         !- Vertex 7 Y-coordinate {m}
    20.400000000000,         !- Vertex 7 Z-coordinate {m}
    -32.980041123298,        !- Vertex 8 X-coordinate {m}
    69.477692999636,         !- Vertex 8 Y-coordinate {m}
    20.400000000000,         !- Vertex 8 Z-coordinate {m}
    -29.933041123298,        !- Vertex 9 X-coordinate {m}
    69.477692999637,         !- Vertex 9 Y-coordinate {m}
    20.400000000000,         !- Vertex 9 Z-coordinate {m}
    -29.933041123299,        !- Vertex 10 X-coordinate {m}
    70.696692999636,         !- Vertex 10 Y-coordinate {m}
    20.400000000000,         !- Vertex 10 Z-coordinate {m}
    -33.780041123298,        !- Vertex 11 X-coordinate {m}
    70.696692999636,         !- Vertex 11 Y-coordinate {m}
    20.400000000000,         !- Vertex 11 Z-coordinate {m}
    -33.780041123297,        !- Vertex 12 X-coordinate {m}
    70.277692999636,         !- Vertex 12 Y-coordinate {m}
    20.400000000000,         !- Vertex 12 Z-coordinate {m}
    -36.028041123299,        !- Vertex 13 X-coordinate {m}
    70.277692999636,         !- Vertex 13 Y-coordinate {m}
    20.400000000000,         !- Vertex 13 Z-coordinate {m}
    -36.028041123299,        !- Vertex 14 X-coordinate {m}
    74.424692999636,         !- Vertex 14 Y-coordinate {m}
    20.400000000000,         !- Vertex 14 Z-coordinate {m}
    -37.514041123298,        !- Vertex 15 X-coordinate {m}
    74.424692999636,         !- Vertex 15 Y-coordinate {m}
    20.400000000000,         !- Vertex 15 Z-coordinate {m}
    -37.514041123299,        !- Vertex 16 X-coordinate {m}
    77.129692999636,         !- Vertex 16 Y-coordinate {m}
    20.400000000000,         !- Vertex 16 Z-coordinate {m}
    -38.015041123299,        !- Vertex 17 X-coordinate {m}
    77.129692999637,         !- Vertex 17 Y-coordinate {m}
    20.400000000000,         !- Vertex 17 Z-coordinate {m}
    -38.015041123298,        !- Vertex 18 X-coordinate {m}
    79.254692999636,         !- Vertex 18 Y-coordinate {m}
    20.400000000000;         !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    6B463D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6B463D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.124041123299,        !- Vertex 1 X-coordinate {m}
    77.129692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -42.124041123299,        !- Vertex 2 X-coordinate {m}
    77.129692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -42.124041123299,        !- Vertex 3 X-coordinate {m}
    65.330692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -42.124041123299,        !- Vertex 4 X-coordinate {m}
    65.330692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E3B14D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.015041123299,        !- Vertex 1 X-coordinate {m}
    77.129692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -41.015041123299,        !- Vertex 2 X-coordinate {m}
    77.129692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -42.124041123299,        !- Vertex 3 X-coordinate {m}
    77.129692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -42.124041123299,        !- Vertex 4 X-coordinate {m}
    77.129692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    510402,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -41.015041123299,        !- Vertex 1 X-coordinate {m}
    79.254692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -41.015041123299,        !- Vertex 2 X-coordinate {m}
    79.254692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -41.015041123299,        !- Vertex 3 X-coordinate {m}
    77.129692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -41.015041123299,        !- Vertex 4 X-coordinate {m}
    77.129692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E67E0A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.015041123298,        !- Vertex 1 X-coordinate {m}
    79.254692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -38.015041123298,        !- Vertex 2 X-coordinate {m}
    79.254692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -41.015041123299,        !- Vertex 3 X-coordinate {m}
    79.254692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -41.015041123299,        !- Vertex 4 X-coordinate {m}
    79.254692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    66F1DB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.015041123299,        !- Vertex 1 X-coordinate {m}
    77.129692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -38.015041123299,        !- Vertex 2 X-coordinate {m}
    77.129692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -38.015041123298,        !- Vertex 3 X-coordinate {m}
    79.254692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -38.015041123298,        !- Vertex 4 X-coordinate {m}
    79.254692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    300191,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -37.514041123299,        !- Vertex 1 X-coordinate {m}
    77.129692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -37.514041123299,        !- Vertex 2 X-coordinate {m}
    77.129692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -38.015041123299,        !- Vertex 3 X-coordinate {m}
    77.129692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -38.015041123299,        !- Vertex 4 X-coordinate {m}
    77.129692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EDFCDA,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -37.514041123298,        !- Vertex 1 X-coordinate {m}
    74.424692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -37.514041123298,        !- Vertex 2 X-coordinate {m}
    74.424692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -37.514041123299,        !- Vertex 3 X-coordinate {m}
    77.129692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -37.514041123299,        !- Vertex 4 X-coordinate {m}
    77.129692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C21C53,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.028041123299,        !- Vertex 1 X-coordinate {m}
    74.424692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -36.028041123299,        !- Vertex 2 X-coordinate {m}
    74.424692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -37.514041123298,        !- Vertex 3 X-coordinate {m}
    74.424692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -37.514041123298,        !- Vertex 4 X-coordinate {m}
    74.424692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    18C7FD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B4DC0A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.028041123299,        !- Vertex 1 X-coordinate {m}
    70.277692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -36.028041123299,        !- Vertex 2 X-coordinate {m}
    70.277692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -36.028041123299,        !- Vertex 3 X-coordinate {m}
    74.424692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -36.028041123299,        !- Vertex 4 X-coordinate {m}
    74.424692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    956869,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4B5297,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.780041123297,        !- Vertex 1 X-coordinate {m}
    70.277692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -33.780041123297,        !- Vertex 2 X-coordinate {m}
    70.277692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -36.028041123299,        !- Vertex 3 X-coordinate {m}
    70.277692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -36.028041123299,        !- Vertex 4 X-coordinate {m}
    70.277692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8046BE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    897177,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -33.780041123298,        !- Vertex 1 X-coordinate {m}
    70.696692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -33.780041123298,        !- Vertex 2 X-coordinate {m}
    70.696692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -33.780041123297,        !- Vertex 3 X-coordinate {m}
    70.277692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -33.780041123297,        !- Vertex 4 X-coordinate {m}
    70.277692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EF5B77,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AA0EBF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.933041123299,        !- Vertex 1 X-coordinate {m}
    70.696692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -29.933041123299,        !- Vertex 2 X-coordinate {m}
    70.696692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -33.780041123298,        !- Vertex 3 X-coordinate {m}
    70.696692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -33.780041123298,        !- Vertex 4 X-coordinate {m}
    70.696692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DE56BF,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE56BF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.933041123298,        !- Vertex 1 X-coordinate {m}
    69.477692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -29.933041123298,        !- Vertex 2 X-coordinate {m}
    69.477692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -29.933041123299,        !- Vertex 3 X-coordinate {m}
    70.696692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -29.933041123299,        !- Vertex 4 X-coordinate {m}
    70.696692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    78B2F7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    93ADC8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.980041123298,        !- Vertex 1 X-coordinate {m}
    69.477692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -32.980041123298,        !- Vertex 2 X-coordinate {m}
    69.477692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -29.933041123298,        !- Vertex 3 X-coordinate {m}
    69.477692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -29.933041123298,        !- Vertex 4 X-coordinate {m}
    69.477692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    28A0B3,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6CAB6C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.980041123297,        !- Vertex 1 X-coordinate {m}
    67.130692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -32.980041123297,        !- Vertex 2 X-coordinate {m}
    67.130692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -32.980041123298,        !- Vertex 3 X-coordinate {m}
    69.477692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -32.980041123298,        !- Vertex 4 X-coordinate {m}
    69.477692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CF9255,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.028041123297,        !- Vertex 1 X-coordinate {m}
    67.130692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -36.028041123297,        !- Vertex 2 X-coordinate {m}
    67.130692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -32.980041123297,        !- Vertex 3 X-coordinate {m}
    67.130692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -32.980041123297,        !- Vertex 4 X-coordinate {m}
    67.130692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3463F1,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -36.028041123298,        !- Vertex 1 X-coordinate {m}
    65.330692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -36.028041123298,        !- Vertex 2 X-coordinate {m}
    65.330692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -36.028041123297,        !- Vertex 3 X-coordinate {m}
    67.130692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -36.028041123297,        !- Vertex 4 X-coordinate {m}
    67.130692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    452853,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.124041123299,        !- Vertex 1 X-coordinate {m}
    65.330692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -42.124041123299,        !- Vertex 2 X-coordinate {m}
    65.330692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -36.028041123298,        !- Vertex 3 X-coordinate {m}
    65.330692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -36.028041123298,        !- Vertex 4 X-coordinate {m}
    65.330692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5ACFA8,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5ACFA8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -32.092041123299,        !- Vertex 1 X-coordinate {m}
    77.129692999637,         !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    -32.092041123299,        !- Vertex 2 X-coordinate {m}
    75.034692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -32.980041123298,        !- Vertex 3 X-coordinate {m}
    75.034692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -32.980041123299,        !- Vertex 4 X-coordinate {m}
    74.425692999637,         !- Vertex 4 Y-coordinate {m}
    17.600000000000,         !- Vertex 4 Z-coordinate {m}
    -34.543041123298,        !- Vertex 5 X-coordinate {m}
    74.425692999636,         !- Vertex 5 Y-coordinate {m}
    17.600000000000,         !- Vertex 5 Z-coordinate {m}
    -34.543041123298,        !- Vertex 6 X-coordinate {m}
    77.129692999636,         !- Vertex 6 Y-coordinate {m}
    17.600000000000;         !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    9F1D2E,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9F1D2E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    -34.543041123298,        !- Vertex 1 X-coordinate {m}
    77.129692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -34.543041123298,        !- Vertex 2 X-coordinate {m}
    74.425692999636,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    -32.980041123299,        !- Vertex 3 X-coordinate {m}
    74.425692999637,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    -32.980041123298,        !- Vertex 4 X-coordinate {m}
    75.034692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000,         !- Vertex 4 Z-coordinate {m}
    -32.092041123299,        !- Vertex 5 X-coordinate {m}
    75.034692999637,         !- Vertex 5 Y-coordinate {m}
    20.400000000000,         !- Vertex 5 Z-coordinate {m}
    -32.092041123299,        !- Vertex 6 X-coordinate {m}
    77.129692999637,         !- Vertex 6 Y-coordinate {m}
    20.400000000000;         !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    73E906,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.543041123298,        !- Vertex 1 X-coordinate {m}
    77.129692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -34.543041123298,        !- Vertex 2 X-coordinate {m}
    77.129692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -34.543041123298,        !- Vertex 3 X-coordinate {m}
    74.425692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -34.543041123298,        !- Vertex 4 X-coordinate {m}
    74.425692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    87B661,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.092041123299,        !- Vertex 1 X-coordinate {m}
    77.129692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -32.092041123299,        !- Vertex 2 X-coordinate {m}
    77.129692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -34.543041123298,        !- Vertex 3 X-coordinate {m}
    77.129692999636,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -34.543041123298,        !- Vertex 4 X-coordinate {m}
    77.129692999636,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AE92BF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EC61DF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.092041123299,        !- Vertex 1 X-coordinate {m}
    75.034692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -32.092041123299,        !- Vertex 2 X-coordinate {m}
    75.034692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -32.092041123299,        !- Vertex 3 X-coordinate {m}
    77.129692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -32.092041123299,        !- Vertex 4 X-coordinate {m}
    77.129692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    498A0F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9BC0AD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.980041123298,        !- Vertex 1 X-coordinate {m}
    75.034692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -32.980041123298,        !- Vertex 2 X-coordinate {m}
    75.034692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -32.092041123299,        !- Vertex 3 X-coordinate {m}
    75.034692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -32.092041123299,        !- Vertex 4 X-coordinate {m}
    75.034692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A58DB1,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C8FD29,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.980041123299,        !- Vertex 1 X-coordinate {m}
    74.425692999637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -32.980041123299,        !- Vertex 2 X-coordinate {m}
    74.425692999637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -32.980041123298,        !- Vertex 3 X-coordinate {m}
    75.034692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -32.980041123298,        !- Vertex 4 X-coordinate {m}
    75.034692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    20742C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EE2543,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -34.543041123298,        !- Vertex 1 X-coordinate {m}
    74.425692999636,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -34.543041123298,        !- Vertex 2 X-coordinate {m}
    74.425692999636,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -32.980041123299,        !- Vertex 3 X-coordinate {m}
    74.425692999637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -32.980041123299,        !- Vertex 4 X-coordinate {m}
    74.425692999637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    142241,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NAC_Rht,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.900036768339,         !- Vertex 1 X-coordinate {m}
    81.540532015968,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    65.900040999993,         !- Vertex 2 X-coordinate {m}
    72.700532015969,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    62.852040999993,         !- Vertex 3 X-coordinate {m}
    72.700530556910,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    62.852036768340,         !- Vertex 4 X-coordinate {m}
    81.540530556909,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2AEC09,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Rht,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    673F71,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.852036768340,         !- Vertex 1 X-coordinate {m}
    81.540530556909,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    62.852036768340,         !- Vertex 2 X-coordinate {m}
    81.540530556909,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    62.852040999993,         !- Vertex 3 X-coordinate {m}
    72.700530556910,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    62.852040999993,         !- Vertex 4 X-coordinate {m}
    72.700530556910,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C37183,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Rht,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    332755,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.414036768339,         !- Vertex 1 X-coordinate {m}
    81.540531304629,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    64.414036768339,         !- Vertex 2 X-coordinate {m}
    81.540531304629,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    62.852036768340,         !- Vertex 3 X-coordinate {m}
    81.540530556909,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    62.852036768340,         !- Vertex 4 X-coordinate {m}
    81.540530556909,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8B0418,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Rht,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.852040999993,         !- Vertex 1 X-coordinate {m}
    72.700530556910,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    62.852040999993,         !- Vertex 2 X-coordinate {m}
    72.700530556910,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.900040999993,         !- Vertex 3 X-coordinate {m}
    72.700532015969,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.900040999993,         !- Vertex 4 X-coordinate {m}
    72.700532015969,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    41F75B,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NAC_Rht,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    41F75B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    62.852036768340,         !- Vertex 1 X-coordinate {m}
    81.540530556909,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    62.852040999993,         !- Vertex 2 X-coordinate {m}
    72.700530556910,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    65.900040999993,         !- Vertex 3 X-coordinate {m}
    72.700532015969,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    65.900036768339,         !- Vertex 4 X-coordinate {m}
    81.540532015968,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    548844,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Rht,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.900040999993,         !- Vertex 1 X-coordinate {m}
    72.700532015969,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    65.900040999993,         !- Vertex 2 X-coordinate {m}
    72.700532015969,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    65.900036768339,         !- Vertex 3 X-coordinate {m}
    81.540532015968,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    65.900036768339,         !- Vertex 4 X-coordinate {m}
    81.540532015968,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3CA1CA,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    61.926034334660,         !- Vertex 1 X-coordinate {m}
    102.072531064803,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    61.926035351884,         !- Vertex 2 X-coordinate {m}
    99.947531064803,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    62.427035351885,         !- Vertex 3 X-coordinate {m}
    99.947531304628,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    62.427036768340,         !- Vertex 4 X-coordinate {m}
    96.988531304629,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    60.865036768340,         !- Vertex 5 X-coordinate {m}
    96.988530556909,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    60.865040999993,         !- Vertex 6 X-coordinate {m}
    88.148530556911,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    57.817040999993,         !- Vertex 7 X-coordinate {m}
    88.148529097852,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    57.817035351885,         !- Vertex 8 X-coordinate {m}
    99.947529097851,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    58.926035351885,         !- Vertex 9 X-coordinate {m}
    99.947529628722,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    58.926034334660,         !- Vertex 10 X-coordinate {m}
    102.072529628721,        !- Vertex 10 Y-coordinate {m}
    0.000000000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    A71B75,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.926034334660,         !- Vertex 1 X-coordinate {m}
    102.072529628721,        !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    58.926034334660,         !- Vertex 2 X-coordinate {m}
    102.072529628721,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    58.926035351885,         !- Vertex 3 X-coordinate {m}
    99.947529628722,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    58.926035351885,         !- Vertex 4 X-coordinate {m}
    99.947529628722,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    27CF50,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.926035351884,         !- Vertex 1 X-coordinate {m}
    99.947531064803,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    61.926035351884,         !- Vertex 2 X-coordinate {m}
    99.947531064803,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.926034334660,         !- Vertex 3 X-coordinate {m}
    102.072531064803,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.926034334660,         !- Vertex 4 X-coordinate {m}
    102.072531064803,        !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    332755,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C37183,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.865036768340,         !- Vertex 1 X-coordinate {m}
    96.988530556909,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    60.865036768340,         !- Vertex 2 X-coordinate {m}
    96.988530556909,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    62.427036768340,         !- Vertex 3 X-coordinate {m}
    96.988531304629,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    62.427036768340,         !- Vertex 4 X-coordinate {m}
    96.988531304629,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    673F71,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2AEC09,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.865040999993,         !- Vertex 1 X-coordinate {m}
    88.148530556911,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    60.865040999993,         !- Vertex 2 X-coordinate {m}
    88.148530556911,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    60.865036768340,         !- Vertex 3 X-coordinate {m}
    96.988530556909,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    60.865036768340,         !- Vertex 4 X-coordinate {m}
    96.988530556909,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DB79D8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.817040999993,         !- Vertex 1 X-coordinate {m}
    88.148529097852,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    57.817040999993,         !- Vertex 2 X-coordinate {m}
    88.148529097852,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    60.865040999993,         !- Vertex 3 X-coordinate {m}
    88.148530556911,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    60.865040999993,         !- Vertex 4 X-coordinate {m}
    88.148530556911,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DEA40E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DEA40E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    57.817035351885,         !- Vertex 1 X-coordinate {m}
    99.947529097851,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    57.817035351885,         !- Vertex 2 X-coordinate {m}
    99.947529097851,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.817040999993,         !- Vertex 3 X-coordinate {m}
    88.148529097852,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.817040999993,         !- Vertex 4 X-coordinate {m}
    88.148529097852,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6987BB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.427036768340,         !- Vertex 1 X-coordinate {m}
    96.988531304629,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    62.427036768340,         !- Vertex 2 X-coordinate {m}
    96.988531304629,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    62.427035351885,         !- Vertex 3 X-coordinate {m}
    99.947531304628,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    62.427035351885,         !- Vertex 4 X-coordinate {m}
    99.947531304628,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5C1120,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.926034334660,         !- Vertex 1 X-coordinate {m}
    102.072531064803,        !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    61.926034334660,         !- Vertex 2 X-coordinate {m}
    102.072531064803,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    58.926034334660,         !- Vertex 3 X-coordinate {m}
    102.072529628721,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    58.926034334660,         !- Vertex 4 X-coordinate {m}
    102.072529628721,        !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    99D41A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.926035351885,         !- Vertex 1 X-coordinate {m}
    99.947529628722,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    58.926035351885,         !- Vertex 2 X-coordinate {m}
    99.947529628722,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    57.817035351885,         !- Vertex 3 X-coordinate {m}
    99.947529097851,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    57.817035351885,         !- Vertex 4 X-coordinate {m}
    99.947529097851,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A01467,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.427035351885,         !- Vertex 1 X-coordinate {m}
    99.947531304628,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    62.427035351885,         !- Vertex 2 X-coordinate {m}
    99.947531304628,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    61.926035351884,         !- Vertex 3 X-coordinate {m}
    99.947531064803,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    61.926035351884,         !- Vertex 4 X-coordinate {m}
    99.947531064803,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    978F75,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    978F75,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    58.926034334660,         !- Vertex 1 X-coordinate {m}
    102.072529628721,        !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    58.926035351885,         !- Vertex 2 X-coordinate {m}
    99.947529628722,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    57.817035351885,         !- Vertex 3 X-coordinate {m}
    99.947529097851,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    57.817040999993,         !- Vertex 4 X-coordinate {m}
    88.148529097852,         !- Vertex 4 Y-coordinate {m}
    3.600000000000,          !- Vertex 4 Z-coordinate {m}
    60.865040999993,         !- Vertex 5 X-coordinate {m}
    88.148530556911,         !- Vertex 5 Y-coordinate {m}
    3.600000000000,          !- Vertex 5 Z-coordinate {m}
    60.865036768340,         !- Vertex 6 X-coordinate {m}
    96.988530556909,         !- Vertex 6 Y-coordinate {m}
    3.600000000000,          !- Vertex 6 Z-coordinate {m}
    62.427036768340,         !- Vertex 7 X-coordinate {m}
    96.988531304629,         !- Vertex 7 Y-coordinate {m}
    3.600000000000,          !- Vertex 7 Z-coordinate {m}
    62.427035351885,         !- Vertex 8 X-coordinate {m}
    99.947531304628,         !- Vertex 8 Y-coordinate {m}
    3.600000000000,          !- Vertex 8 Z-coordinate {m}
    61.926035351884,         !- Vertex 9 X-coordinate {m}
    99.947531064803,         !- Vertex 9 Y-coordinate {m}
    3.600000000000,          !- Vertex 9 Z-coordinate {m}
    61.926034334660,         !- Vertex 10 X-coordinate {m}
    102.072531064803,        !- Vertex 10 Y-coordinate {m}
    3.600000000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    67435A,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    3.834035351887,          !- Vertex 1 X-coordinate {m}
    99.947523262093,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    3.834040999993,          !- Vertex 2 X-coordinate {m}
    88.148523262095,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.786040999995,          !- Vertex 3 X-coordinate {m}
    88.148521803036,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.786036768341,          !- Vertex 4 X-coordinate {m}
    96.988521803035,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    -0.775963231658,         !- Vertex 5 X-coordinate {m}
    96.988521055316,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    -0.775964648113,         !- Vertex 6 X-coordinate {m}
    99.947521055316,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    -0.274964648114,         !- Vertex 7 X-coordinate {m}
    99.947521295141,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    -0.274965665337,         !- Vertex 8 X-coordinate {m}
    102.072521295141,        !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    2.725034334662,          !- Vertex 9 X-coordinate {m}
    102.072522731222,        !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    2.725035351887,          !- Vertex 10 X-coordinate {m}
    99.947522731222,         !- Vertex 10 Y-coordinate {m}
    0.000000000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    691677,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.274965665337,         !- Vertex 1 X-coordinate {m}
    102.072521295141,        !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -0.274965665337,         !- Vertex 2 X-coordinate {m}
    102.072521295141,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.274964648114,         !- Vertex 3 X-coordinate {m}
    99.947521295141,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.274964648114,         !- Vertex 4 X-coordinate {m}
    99.947521295141,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    301B80,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.786040999995,          !- Vertex 1 X-coordinate {m}
    88.148521803036,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    0.786040999995,          !- Vertex 2 X-coordinate {m}
    88.148521803036,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.834040999993,          !- Vertex 3 X-coordinate {m}
    88.148523262095,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.834040999993,          !- Vertex 4 X-coordinate {m}
    88.148523262095,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ACBBE7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE3C3D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.786036768341,          !- Vertex 1 X-coordinate {m}
    96.988521803035,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    0.786036768341,          !- Vertex 2 X-coordinate {m}
    96.988521803035,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.786040999995,          !- Vertex 3 X-coordinate {m}
    88.148521803036,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.786040999995,          !- Vertex 4 X-coordinate {m}
    88.148521803036,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9529E4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.725034334662,          !- Vertex 1 X-coordinate {m}
    102.072522731222,        !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.725034334662,          !- Vertex 2 X-coordinate {m}
    102.072522731222,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.274965665337,         !- Vertex 3 X-coordinate {m}
    102.072521295141,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.274965665337,         !- Vertex 4 X-coordinate {m}
    102.072521295141,        !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ACCA43,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DA650F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.775963231658,         !- Vertex 1 X-coordinate {m}
    96.988521055316,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -0.775963231658,         !- Vertex 2 X-coordinate {m}
    96.988521055316,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.786036768341,          !- Vertex 3 X-coordinate {m}
    96.988521803035,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.786036768341,          !- Vertex 4 X-coordinate {m}
    96.988521803035,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    792D62,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    792D62,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    -0.274965665337,         !- Vertex 1 X-coordinate {m}
    102.072521295141,        !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -0.274964648114,         !- Vertex 2 X-coordinate {m}
    99.947521295141,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    -0.775964648113,         !- Vertex 3 X-coordinate {m}
    99.947521055316,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    -0.775963231658,         !- Vertex 4 X-coordinate {m}
    96.988521055316,         !- Vertex 4 Y-coordinate {m}
    3.600000000000,          !- Vertex 4 Z-coordinate {m}
    0.786036768341,          !- Vertex 5 X-coordinate {m}
    96.988521803035,         !- Vertex 5 Y-coordinate {m}
    3.600000000000,          !- Vertex 5 Z-coordinate {m}
    0.786040999995,          !- Vertex 6 X-coordinate {m}
    88.148521803036,         !- Vertex 6 Y-coordinate {m}
    3.600000000000,          !- Vertex 6 Z-coordinate {m}
    3.834040999993,          !- Vertex 7 X-coordinate {m}
    88.148523262095,         !- Vertex 7 Y-coordinate {m}
    3.600000000000,          !- Vertex 7 Z-coordinate {m}
    3.834035351887,          !- Vertex 8 X-coordinate {m}
    99.947523262093,         !- Vertex 8 Y-coordinate {m}
    3.600000000000,          !- Vertex 8 Z-coordinate {m}
    2.725035351887,          !- Vertex 9 X-coordinate {m}
    99.947522731222,         !- Vertex 9 Y-coordinate {m}
    3.600000000000,          !- Vertex 9 Z-coordinate {m}
    2.725034334662,          !- Vertex 10 X-coordinate {m}
    102.072522731222,        !- Vertex 10 Y-coordinate {m}
    3.600000000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    AD982D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.274964648114,         !- Vertex 1 X-coordinate {m}
    99.947521295141,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -0.274964648114,         !- Vertex 2 X-coordinate {m}
    99.947521295141,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.775964648113,         !- Vertex 3 X-coordinate {m}
    99.947521055316,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.775964648113,         !- Vertex 4 X-coordinate {m}
    99.947521055316,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ECE390,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.775964648113,         !- Vertex 1 X-coordinate {m}
    99.947521055316,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -0.775964648113,         !- Vertex 2 X-coordinate {m}
    99.947521055316,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.775963231658,         !- Vertex 3 X-coordinate {m}
    96.988521055316,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.775963231658,         !- Vertex 4 X-coordinate {m}
    96.988521055316,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6603F7,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.725035351887,          !- Vertex 1 X-coordinate {m}
    99.947522731222,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    2.725035351887,          !- Vertex 2 X-coordinate {m}
    99.947522731222,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.725034334662,          !- Vertex 3 X-coordinate {m}
    102.072522731222,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.725034334662,          !- Vertex 4 X-coordinate {m}
    102.072522731222,        !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D22F3B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D22F3B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.834040999993,          !- Vertex 1 X-coordinate {m}
    88.148523262095,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.834040999993,          !- Vertex 2 X-coordinate {m}
    88.148523262095,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.834035351887,          !- Vertex 3 X-coordinate {m}
    99.947523262093,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.834035351887,          !- Vertex 4 X-coordinate {m}
    99.947523262093,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1955C0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.834035351887,          !- Vertex 1 X-coordinate {m}
    99.947523262093,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    3.834035351887,          !- Vertex 2 X-coordinate {m}
    99.947523262093,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.725035351887,          !- Vertex 3 X-coordinate {m}
    99.947522731222,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.725035351887,          !- Vertex 4 X-coordinate {m}
    99.947522731222,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5C4AAD,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NAC_Mid,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.200963231658,         !- Vertex 1 X-coordinate {m}
    83.064521803035,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -4.200959000005,         !- Vertex 2 X-coordinate {m}
    74.224521803036,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.248959000005,         !- Vertex 3 X-coordinate {m}
    74.224520343978,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.248963231658,         !- Vertex 4 X-coordinate {m}
    83.064520343977,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DE3C3D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ACBBE7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.200959000005,         !- Vertex 1 X-coordinate {m}
    74.224521803036,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -4.200959000005,         !- Vertex 2 X-coordinate {m}
    74.224521803036,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.200963231658,         !- Vertex 3 X-coordinate {m}
    83.064521803035,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -4.200963231658,         !- Vertex 4 X-coordinate {m}
    83.064521803035,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3AAC09,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.248959000005,         !- Vertex 1 X-coordinate {m}
    74.224520343978,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -7.248959000005,         !- Vertex 2 X-coordinate {m}
    74.224520343978,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -4.200959000005,         !- Vertex 3 X-coordinate {m}
    74.224521803036,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -4.200959000005,         !- Vertex 4 X-coordinate {m}
    74.224521803036,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7E5526,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NAC_Mid,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7E5526,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.248963231658,         !- Vertex 1 X-coordinate {m}
    83.064520343977,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -7.248959000005,         !- Vertex 2 X-coordinate {m}
    74.224520343978,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    -4.200959000005,         !- Vertex 3 X-coordinate {m}
    74.224521803036,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    -4.200963231658,         !- Vertex 4 X-coordinate {m}
    83.064521803035,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EFF40A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EFF40A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.248963231658,         !- Vertex 1 X-coordinate {m}
    83.064520343977,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -7.248963231658,         !- Vertex 2 X-coordinate {m}
    83.064520343977,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.248959000005,         !- Vertex 3 X-coordinate {m}
    74.224520343978,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.248959000005,         !- Vertex 4 X-coordinate {m}
    74.224520343978,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    39BFA5,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.762963231658,         !- Vertex 1 X-coordinate {m}
    83.064521055316,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -5.762963231658,         !- Vertex 2 X-coordinate {m}
    83.064521055316,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -7.248963231658,         !- Vertex 3 X-coordinate {m}
    83.064520343977,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -7.248963231658,         !- Vertex 4 X-coordinate {m}
    83.064520343977,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A5F97E,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NAC_Lft,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -52.966963231654,        !- Vertex 1 X-coordinate {m}
    83.064498459057,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -52.966959000001,        !- Vertex 2 X-coordinate {m}
    74.224498459059,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -56.014959000000,        !- Vertex 3 X-coordinate {m}
    74.224497000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -56.014963231653,        !- Vertex 4 X-coordinate {m}
    83.064496999999,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    71D670,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NAC_Lft,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    71D670,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.014963231653,        !- Vertex 1 X-coordinate {m}
    83.064496999999,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -56.014959000000,        !- Vertex 2 X-coordinate {m}
    74.224497000000,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    -52.966959000001,        !- Vertex 3 X-coordinate {m}
    74.224498459059,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    -52.966963231654,        !- Vertex 4 X-coordinate {m}
    83.064498459057,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C317F2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Lft,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -54.528963231654,        !- Vertex 1 X-coordinate {m}
    83.064497711338,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -54.528963231654,        !- Vertex 2 X-coordinate {m}
    83.064497711338,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -56.014963231653,        !- Vertex 3 X-coordinate {m}
    83.064496999999,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -56.014963231653,        !- Vertex 4 X-coordinate {m}
    83.064496999999,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F985F6,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Lft,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    42DD4E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -52.966959000001,        !- Vertex 1 X-coordinate {m}
    74.224498459059,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -52.966959000001,        !- Vertex 2 X-coordinate {m}
    74.224498459059,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -52.966963231654,        !- Vertex 3 X-coordinate {m}
    83.064498459057,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -52.966963231654,        !- Vertex 4 X-coordinate {m}
    83.064498459057,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6F7E7A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Lft,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.014959000000,        !- Vertex 1 X-coordinate {m}
    74.224497000000,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -56.014959000000,        !- Vertex 2 X-coordinate {m}
    74.224497000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -52.966959000001,        !- Vertex 3 X-coordinate {m}
    74.224498459059,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -52.966959000001,        !- Vertex 4 X-coordinate {m}
    74.224498459059,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B7C7BE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Lft,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.014963231653,        !- Vertex 1 X-coordinate {m}
    83.064496999999,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -56.014963231653,        !- Vertex 2 X-coordinate {m}
    83.064496999999,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -56.014959000000,        !- Vertex 3 X-coordinate {m}
    74.224497000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -56.014959000000,        !- Vertex 4 X-coordinate {m}
    74.224497000000,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B6BC20,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    -44.931964648109,        !- Vertex 1 X-coordinate {m}
    99.947499918116,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -44.931959000003,        !- Vertex 2 X-coordinate {m}
    88.148499918116,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -47.979959000001,        !- Vertex 3 X-coordinate {m}
    88.148498459058,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -47.979963231654,        !- Vertex 4 X-coordinate {m}
    96.988498459057,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    -49.541963231654,        !- Vertex 5 X-coordinate {m}
    96.988497711338,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    -49.541964648109,        !- Vertex 6 X-coordinate {m}
    99.947497711338,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    -49.040964648108,        !- Vertex 7 X-coordinate {m}
    99.947497951163,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    -49.040965665333,        !- Vertex 8 X-coordinate {m}
    102.072497951163,        !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    -46.040965665333,        !- Vertex 9 X-coordinate {m}
    102.072499387244,        !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    -46.040964648109,        !- Vertex 10 X-coordinate {m}
    99.947499387244,         !- Vertex 10 Y-coordinate {m}
    0.000000000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    A8EB8C,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A8EB8C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    -49.040965665333,        !- Vertex 1 X-coordinate {m}
    102.072497951163,        !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -49.040964648108,        !- Vertex 2 X-coordinate {m}
    99.947497951163,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    -49.541964648109,        !- Vertex 3 X-coordinate {m}
    99.947497711338,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    -49.541963231654,        !- Vertex 4 X-coordinate {m}
    96.988497711338,         !- Vertex 4 Y-coordinate {m}
    3.600000000000,          !- Vertex 4 Z-coordinate {m}
    -47.979963231654,        !- Vertex 5 X-coordinate {m}
    96.988498459057,         !- Vertex 5 Y-coordinate {m}
    3.600000000000,          !- Vertex 5 Z-coordinate {m}
    -47.979959000001,        !- Vertex 6 X-coordinate {m}
    88.148498459058,         !- Vertex 6 Y-coordinate {m}
    3.600000000000,          !- Vertex 6 Z-coordinate {m}
    -44.931959000003,        !- Vertex 7 X-coordinate {m}
    88.148499918116,         !- Vertex 7 Y-coordinate {m}
    3.600000000000,          !- Vertex 7 Z-coordinate {m}
    -44.931964648109,        !- Vertex 8 X-coordinate {m}
    99.947499918116,         !- Vertex 8 Y-coordinate {m}
    3.600000000000,          !- Vertex 8 Z-coordinate {m}
    -46.040964648109,        !- Vertex 9 X-coordinate {m}
    99.947499387244,         !- Vertex 9 Y-coordinate {m}
    3.600000000000,          !- Vertex 9 Z-coordinate {m}
    -46.040965665333,        !- Vertex 10 X-coordinate {m}
    102.072499387244,        !- Vertex 10 Y-coordinate {m}
    3.600000000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    7C6FBE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -46.040964648109,        !- Vertex 1 X-coordinate {m}
    99.947499387244,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -46.040964648109,        !- Vertex 2 X-coordinate {m}
    99.947499387244,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -46.040965665333,        !- Vertex 3 X-coordinate {m}
    102.072499387244,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -46.040965665333,        !- Vertex 4 X-coordinate {m}
    102.072499387244,        !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    78F321,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -44.931964648109,        !- Vertex 1 X-coordinate {m}
    99.947499918116,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -44.931964648109,        !- Vertex 2 X-coordinate {m}
    99.947499918116,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -46.040964648109,        !- Vertex 3 X-coordinate {m}
    99.947499387244,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -46.040964648109,        !- Vertex 4 X-coordinate {m}
    99.947499387244,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    419EC9,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    419EC9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -44.931959000003,        !- Vertex 1 X-coordinate {m}
    88.148499918116,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -44.931959000003,        !- Vertex 2 X-coordinate {m}
    88.148499918116,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -44.931964648109,        !- Vertex 3 X-coordinate {m}
    99.947499918116,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -44.931964648109,        !- Vertex 4 X-coordinate {m}
    99.947499918116,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4ECBB8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -47.979959000001,        !- Vertex 1 X-coordinate {m}
    88.148498459058,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -47.979959000001,        !- Vertex 2 X-coordinate {m}
    88.148498459058,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -44.931959000003,        !- Vertex 3 X-coordinate {m}
    88.148499918116,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -44.931959000003,        !- Vertex 4 X-coordinate {m}
    88.148499918116,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    42DD4E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F985F6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -47.979963231654,        !- Vertex 1 X-coordinate {m}
    96.988498459057,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -47.979963231654,        !- Vertex 2 X-coordinate {m}
    96.988498459057,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -47.979959000001,        !- Vertex 3 X-coordinate {m}
    88.148498459058,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -47.979959000001,        !- Vertex 4 X-coordinate {m}
    88.148498459058,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    63304A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    587C8E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.541963231654,        !- Vertex 1 X-coordinate {m}
    96.988497711338,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -49.541963231654,        !- Vertex 2 X-coordinate {m}
    96.988497711338,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -47.979963231654,        !- Vertex 3 X-coordinate {m}
    96.988498459057,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -47.979963231654,        !- Vertex 4 X-coordinate {m}
    96.988498459057,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7CB2FD,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.541964648109,        !- Vertex 1 X-coordinate {m}
    99.947497711338,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -49.541964648109,        !- Vertex 2 X-coordinate {m}
    99.947497711338,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -49.541963231654,        !- Vertex 3 X-coordinate {m}
    96.988497711338,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -49.541963231654,        !- Vertex 4 X-coordinate {m}
    96.988497711338,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D020FF,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.040964648108,        !- Vertex 1 X-coordinate {m}
    99.947497951163,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -49.040964648108,        !- Vertex 2 X-coordinate {m}
    99.947497951163,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -49.541964648109,        !- Vertex 3 X-coordinate {m}
    99.947497711338,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -49.541964648109,        !- Vertex 4 X-coordinate {m}
    99.947497711338,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4F36FB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.040965665333,        !- Vertex 1 X-coordinate {m}
    102.072497951163,        !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -49.040965665333,        !- Vertex 2 X-coordinate {m}
    102.072497951163,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -49.040964648108,        !- Vertex 3 X-coordinate {m}
    99.947497951163,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -49.040964648108,        !- Vertex 4 X-coordinate {m}
    99.947497951163,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    31ADC0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -46.040965665333,        !- Vertex 1 X-coordinate {m}
    102.072499387244,        !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    -46.040965665333,        !- Vertex 2 X-coordinate {m}
    102.072499387244,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -49.040965665333,        !- Vertex 3 X-coordinate {m}
    102.072497951163,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -49.040965665333,        !- Vertex 4 X-coordinate {m}
    102.072497951163,        !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CB0C32,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CB0C32,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.900037310377,         !- Vertex 1 X-coordinate {m}
    81.540531458547,         !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    65.900041542031,         !- Vertex 2 X-coordinate {m}
    72.700531458548,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    62.852041542031,         !- Vertex 3 X-coordinate {m}
    72.700529999490,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    62.852037310378,         !- Vertex 4 X-coordinate {m}
    81.540529999488,         !- Vertex 4 Y-coordinate {m}
    17.600000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D36CC0,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D36CC0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    62.852037310378,         !- Vertex 1 X-coordinate {m}
    81.540529999488,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    62.852041542031,         !- Vertex 2 X-coordinate {m}
    72.700529999490,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    65.900041542031,         !- Vertex 3 X-coordinate {m}
    72.700531458548,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    65.900037310377,         !- Vertex 4 X-coordinate {m}
    81.540531458547,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EA7C04,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    72538B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.414037310378,         !- Vertex 1 X-coordinate {m}
    81.540530747208,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    64.414037310378,         !- Vertex 2 X-coordinate {m}
    81.540530747208,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    62.852037310378,         !- Vertex 3 X-coordinate {m}
    81.540529999488,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    62.852037310378,         !- Vertex 4 X-coordinate {m}
    81.540529999488,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D6C4FE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.900041542031,         !- Vertex 1 X-coordinate {m}
    72.700531458548,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    65.900041542031,         !- Vertex 2 X-coordinate {m}
    72.700531458548,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    65.900037310377,         !- Vertex 3 X-coordinate {m}
    81.540531458547,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    65.900037310377,         !- Vertex 4 X-coordinate {m}
    81.540531458547,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FC0A3A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.852041542031,         !- Vertex 1 X-coordinate {m}
    72.700529999490,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    62.852041542031,         !- Vertex 2 X-coordinate {m}
    72.700529999490,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    65.900041542031,         !- Vertex 3 X-coordinate {m}
    72.700531458548,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    65.900041542031,         !- Vertex 4 X-coordinate {m}
    72.700531458548,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    85ED59,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3D4ED7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.852037310378,         !- Vertex 1 X-coordinate {m}
    81.540529999488,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    62.852037310378,         !- Vertex 2 X-coordinate {m}
    81.540529999488,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    62.852041542031,         !- Vertex 3 X-coordinate {m}
    72.700529999490,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    62.852041542031,         !- Vertex 4 X-coordinate {m}
    72.700529999490,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BB4848,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_AC_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BB4848,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.200962689621,         !- Vertex 1 X-coordinate {m}
    83.064521245615,         !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    -4.200958457968,         !- Vertex 2 X-coordinate {m}
    74.224521245615,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -7.248958457969,         !- Vertex 3 X-coordinate {m}
    74.224519786557,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -7.248962689621,         !- Vertex 4 X-coordinate {m}
    83.064519786555,         !- Vertex 4 Y-coordinate {m}
    17.600000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    403280,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_AC_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    403280,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.248962689621,         !- Vertex 1 X-coordinate {m}
    83.064519786555,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -7.248958457969,         !- Vertex 2 X-coordinate {m}
    74.224519786557,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    -4.200958457968,         !- Vertex 3 X-coordinate {m}
    74.224521245615,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    -4.200962689621,         !- Vertex 4 X-coordinate {m}
    83.064521245615,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    76E26E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.762962689622,         !- Vertex 1 X-coordinate {m}
    83.064520497895,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -5.762962689622,         !- Vertex 2 X-coordinate {m}
    83.064520497895,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -7.248962689621,         !- Vertex 3 X-coordinate {m}
    83.064519786555,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -7.248962689621,         !- Vertex 4 X-coordinate {m}
    83.064519786555,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7E47DC,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9A756A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.200958457968,         !- Vertex 1 X-coordinate {m}
    74.224521245615,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -4.200958457968,         !- Vertex 2 X-coordinate {m}
    74.224521245615,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -4.200962689621,         !- Vertex 3 X-coordinate {m}
    83.064521245615,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -4.200962689621,         !- Vertex 4 X-coordinate {m}
    83.064521245615,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    843BF2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.248958457969,         !- Vertex 1 X-coordinate {m}
    74.224519786557,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -7.248958457969,         !- Vertex 2 X-coordinate {m}
    74.224519786557,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -4.200958457968,         !- Vertex 3 X-coordinate {m}
    74.224521245615,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -4.200958457968,         !- Vertex 4 X-coordinate {m}
    74.224521245615,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    988252,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    988252,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.248962689621,         !- Vertex 1 X-coordinate {m}
    83.064519786555,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -7.248962689621,         !- Vertex 2 X-coordinate {m}
    83.064519786555,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -7.248958457969,         !- Vertex 3 X-coordinate {m}
    74.224519786557,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -7.248958457969,         !- Vertex 4 X-coordinate {m}
    74.224519786557,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E65D17,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E65D17,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    3.834035893923,          !- Vertex 1 X-coordinate {m}
    99.947522704673,         !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    3.834041542030,          !- Vertex 2 X-coordinate {m}
    88.148522704673,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    0.786041542031,          !- Vertex 3 X-coordinate {m}
    88.148521245614,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    0.786037310378,          !- Vertex 4 X-coordinate {m}
    96.988521245615,         !- Vertex 4 Y-coordinate {m}
    17.600000000000,         !- Vertex 4 Z-coordinate {m}
    -0.775962689622,         !- Vertex 5 X-coordinate {m}
    96.988520497895,         !- Vertex 5 Y-coordinate {m}
    17.600000000000,         !- Vertex 5 Z-coordinate {m}
    -0.775964106077,         !- Vertex 6 X-coordinate {m}
    99.947520497895,         !- Vertex 6 Y-coordinate {m}
    17.600000000000,         !- Vertex 6 Z-coordinate {m}
    -0.274964106077,         !- Vertex 7 X-coordinate {m}
    99.947520737720,         !- Vertex 7 Y-coordinate {m}
    17.600000000000,         !- Vertex 7 Z-coordinate {m}
    -0.274965123301,         !- Vertex 8 X-coordinate {m}
    102.072520737720,        !- Vertex 8 Y-coordinate {m}
    17.600000000000,         !- Vertex 8 Z-coordinate {m}
    2.725034876698,          !- Vertex 9 X-coordinate {m}
    102.072522173801,        !- Vertex 9 Y-coordinate {m}
    17.600000000000,         !- Vertex 9 Z-coordinate {m}
    2.725035893923,          !- Vertex 10 X-coordinate {m}
    99.947522173802,         !- Vertex 10 Y-coordinate {m}
    17.600000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    7DF66C,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7DF66C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    -0.274965123301,         !- Vertex 1 X-coordinate {m}
    102.072520737720,        !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -0.274964106077,         !- Vertex 2 X-coordinate {m}
    99.947520737720,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    -0.775964106077,         !- Vertex 3 X-coordinate {m}
    99.947520497895,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    -0.775962689622,         !- Vertex 4 X-coordinate {m}
    96.988520497895,         !- Vertex 4 Y-coordinate {m}
    20.400000000000,         !- Vertex 4 Z-coordinate {m}
    0.786037310378,          !- Vertex 5 X-coordinate {m}
    96.988521245615,         !- Vertex 5 Y-coordinate {m}
    20.400000000000,         !- Vertex 5 Z-coordinate {m}
    0.786041542031,          !- Vertex 6 X-coordinate {m}
    88.148521245614,         !- Vertex 6 Y-coordinate {m}
    20.400000000000,         !- Vertex 6 Z-coordinate {m}
    3.834041542030,          !- Vertex 7 X-coordinate {m}
    88.148522704673,         !- Vertex 7 Y-coordinate {m}
    20.400000000000,         !- Vertex 7 Z-coordinate {m}
    3.834035893923,          !- Vertex 8 X-coordinate {m}
    99.947522704673,         !- Vertex 8 Y-coordinate {m}
    20.400000000000,         !- Vertex 8 Z-coordinate {m}
    2.725035893923,          !- Vertex 9 X-coordinate {m}
    99.947522173802,         !- Vertex 9 Y-coordinate {m}
    20.400000000000,         !- Vertex 9 Z-coordinate {m}
    2.725034876698,          !- Vertex 10 X-coordinate {m}
    102.072522173801,        !- Vertex 10 Y-coordinate {m}
    20.400000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    2B918C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.725035893923,          !- Vertex 1 X-coordinate {m}
    99.947522173802,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    2.725035893923,          !- Vertex 2 X-coordinate {m}
    99.947522173802,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    2.725034876698,          !- Vertex 3 X-coordinate {m}
    102.072522173801,        !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    2.725034876698,          !- Vertex 4 X-coordinate {m}
    102.072522173801,        !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5DFC19,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.834035893923,          !- Vertex 1 X-coordinate {m}
    99.947522704673,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    3.834035893923,          !- Vertex 2 X-coordinate {m}
    99.947522704673,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    2.725035893923,          !- Vertex 3 X-coordinate {m}
    99.947522173802,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    2.725035893923,          !- Vertex 4 X-coordinate {m}
    99.947522173802,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    355F58,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    355F58,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.834041542030,          !- Vertex 1 X-coordinate {m}
    88.148522704673,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    3.834041542030,          !- Vertex 2 X-coordinate {m}
    88.148522704673,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    3.834035893923,          !- Vertex 3 X-coordinate {m}
    99.947522704673,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    3.834035893923,          !- Vertex 4 X-coordinate {m}
    99.947522704673,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8B4AA2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.786041542031,          !- Vertex 1 X-coordinate {m}
    88.148521245614,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    0.786041542031,          !- Vertex 2 X-coordinate {m}
    88.148521245614,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    3.834041542030,          !- Vertex 3 X-coordinate {m}
    88.148522704673,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    3.834041542030,          !- Vertex 4 X-coordinate {m}
    88.148522704673,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9A756A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7E47DC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.786037310378,          !- Vertex 1 X-coordinate {m}
    96.988521245615,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    0.786037310378,          !- Vertex 2 X-coordinate {m}
    96.988521245615,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    0.786041542031,          !- Vertex 3 X-coordinate {m}
    88.148521245614,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    0.786041542031,          !- Vertex 4 X-coordinate {m}
    88.148521245614,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2A2CD7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    282D14,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.775962689622,         !- Vertex 1 X-coordinate {m}
    96.988520497895,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -0.775962689622,         !- Vertex 2 X-coordinate {m}
    96.988520497895,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    0.786037310378,          !- Vertex 3 X-coordinate {m}
    96.988521245615,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    0.786037310378,          !- Vertex 4 X-coordinate {m}
    96.988521245615,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B6F494,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.775964106077,         !- Vertex 1 X-coordinate {m}
    99.947520497895,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -0.775964106077,         !- Vertex 2 X-coordinate {m}
    99.947520497895,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -0.775962689622,         !- Vertex 3 X-coordinate {m}
    96.988520497895,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -0.775962689622,         !- Vertex 4 X-coordinate {m}
    96.988520497895,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FC792B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.274964106077,         !- Vertex 1 X-coordinate {m}
    99.947520737720,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -0.274964106077,         !- Vertex 2 X-coordinate {m}
    99.947520737720,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -0.775964106077,         !- Vertex 3 X-coordinate {m}
    99.947520497895,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -0.775964106077,         !- Vertex 4 X-coordinate {m}
    99.947520497895,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A43C01,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.274965123301,         !- Vertex 1 X-coordinate {m}
    102.072520737720,        !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -0.274965123301,         !- Vertex 2 X-coordinate {m}
    102.072520737720,        !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -0.274964106077,         !- Vertex 3 X-coordinate {m}
    99.947520737720,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -0.274964106077,         !- Vertex 4 X-coordinate {m}
    99.947520737720,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A7BC2C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.725034876698,          !- Vertex 1 X-coordinate {m}
    102.072522173801,        !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    2.725034876698,          !- Vertex 2 X-coordinate {m}
    102.072522173801,        !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -0.274965123301,         !- Vertex 3 X-coordinate {m}
    102.072520737720,        !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -0.274965123301,         !- Vertex 4 X-coordinate {m}
    102.072520737720,        !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    772717,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    772717,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    61.926034876699,         !- Vertex 1 X-coordinate {m}
    102.072530507382,        !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    61.926035893922,         !- Vertex 2 X-coordinate {m}
    99.947530507382,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    62.427035893923,         !- Vertex 3 X-coordinate {m}
    99.947530747208,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    62.427037310378,         !- Vertex 4 X-coordinate {m}
    96.988530747208,         !- Vertex 4 Y-coordinate {m}
    17.600000000000,         !- Vertex 4 Z-coordinate {m}
    60.865037310378,         !- Vertex 5 X-coordinate {m}
    96.988529999488,         !- Vertex 5 Y-coordinate {m}
    17.600000000000,         !- Vertex 5 Z-coordinate {m}
    60.865041542031,         !- Vertex 6 X-coordinate {m}
    88.148529999490,         !- Vertex 6 Y-coordinate {m}
    17.600000000000,         !- Vertex 6 Z-coordinate {m}
    57.817041542032,         !- Vertex 7 X-coordinate {m}
    88.148528540431,         !- Vertex 7 Y-coordinate {m}
    17.600000000000,         !- Vertex 7 Z-coordinate {m}
    57.817035893923,         !- Vertex 8 X-coordinate {m}
    99.947528540430,         !- Vertex 8 Y-coordinate {m}
    17.600000000000,         !- Vertex 8 Z-coordinate {m}
    58.926035893922,         !- Vertex 9 X-coordinate {m}
    99.947529071301,         !- Vertex 9 Y-coordinate {m}
    17.600000000000,         !- Vertex 9 Z-coordinate {m}
    58.926034876698,         !- Vertex 10 X-coordinate {m}
    102.072529071301,        !- Vertex 10 Y-coordinate {m}
    17.600000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    B9D1B2,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B9D1B2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    58.926034876698,         !- Vertex 1 X-coordinate {m}
    102.072529071301,        !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    58.926035893922,         !- Vertex 2 X-coordinate {m}
    99.947529071301,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    57.817035893923,         !- Vertex 3 X-coordinate {m}
    99.947528540430,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    57.817041542032,         !- Vertex 4 X-coordinate {m}
    88.148528540431,         !- Vertex 4 Y-coordinate {m}
    20.400000000000,         !- Vertex 4 Z-coordinate {m}
    60.865041542031,         !- Vertex 5 X-coordinate {m}
    88.148529999490,         !- Vertex 5 Y-coordinate {m}
    20.400000000000,         !- Vertex 5 Z-coordinate {m}
    60.865037310378,         !- Vertex 6 X-coordinate {m}
    96.988529999488,         !- Vertex 6 Y-coordinate {m}
    20.400000000000,         !- Vertex 6 Z-coordinate {m}
    62.427037310378,         !- Vertex 7 X-coordinate {m}
    96.988530747208,         !- Vertex 7 Y-coordinate {m}
    20.400000000000,         !- Vertex 7 Z-coordinate {m}
    62.427035893923,         !- Vertex 8 X-coordinate {m}
    99.947530747208,         !- Vertex 8 Y-coordinate {m}
    20.400000000000,         !- Vertex 8 Z-coordinate {m}
    61.926035893922,         !- Vertex 9 X-coordinate {m}
    99.947530507382,         !- Vertex 9 Y-coordinate {m}
    20.400000000000,         !- Vertex 9 Z-coordinate {m}
    61.926034876699,         !- Vertex 10 X-coordinate {m}
    102.072530507382,        !- Vertex 10 Y-coordinate {m}
    20.400000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    909EB2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.926035893922,         !- Vertex 1 X-coordinate {m}
    99.947530507382,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    61.926035893922,         !- Vertex 2 X-coordinate {m}
    99.947530507382,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    61.926034876699,         !- Vertex 3 X-coordinate {m}
    102.072530507382,        !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    61.926034876699,         !- Vertex 4 X-coordinate {m}
    102.072530507382,        !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B9FAB8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.427035893923,         !- Vertex 1 X-coordinate {m}
    99.947530747208,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    62.427035893923,         !- Vertex 2 X-coordinate {m}
    99.947530747208,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    61.926035893922,         !- Vertex 3 X-coordinate {m}
    99.947530507382,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    61.926035893922,         !- Vertex 4 X-coordinate {m}
    99.947530507382,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    584446,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.427037310378,         !- Vertex 1 X-coordinate {m}
    96.988530747208,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    62.427037310378,         !- Vertex 2 X-coordinate {m}
    96.988530747208,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    62.427035893923,         !- Vertex 3 X-coordinate {m}
    99.947530747208,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    62.427035893923,         !- Vertex 4 X-coordinate {m}
    99.947530747208,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    72538B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EA7C04,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.865037310378,         !- Vertex 1 X-coordinate {m}
    96.988529999488,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    60.865037310378,         !- Vertex 2 X-coordinate {m}
    96.988529999488,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    62.427037310378,         !- Vertex 3 X-coordinate {m}
    96.988530747208,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    62.427037310378,         !- Vertex 4 X-coordinate {m}
    96.988530747208,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3D4ED7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    85ED59,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    60.865041542031,         !- Vertex 1 X-coordinate {m}
    88.148529999490,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    60.865041542031,         !- Vertex 2 X-coordinate {m}
    88.148529999490,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    60.865037310378,         !- Vertex 3 X-coordinate {m}
    96.988529999488,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    60.865037310378,         !- Vertex 4 X-coordinate {m}
    96.988529999488,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D13485,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    57.817041542032,         !- Vertex 1 X-coordinate {m}
    88.148528540431,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    57.817041542032,         !- Vertex 2 X-coordinate {m}
    88.148528540431,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    60.865041542031,         !- Vertex 3 X-coordinate {m}
    88.148529999490,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    60.865041542031,         !- Vertex 4 X-coordinate {m}
    88.148529999490,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9E05A0,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9E05A0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    57.817035893923,         !- Vertex 1 X-coordinate {m}
    99.947528540430,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    57.817035893923,         !- Vertex 2 X-coordinate {m}
    99.947528540430,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    57.817041542032,         !- Vertex 3 X-coordinate {m}
    88.148528540431,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    57.817041542032,         !- Vertex 4 X-coordinate {m}
    88.148528540431,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    59E82F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.926035893922,         !- Vertex 1 X-coordinate {m}
    99.947529071301,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    58.926035893922,         !- Vertex 2 X-coordinate {m}
    99.947529071301,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    57.817035893923,         !- Vertex 3 X-coordinate {m}
    99.947528540430,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    57.817035893923,         !- Vertex 4 X-coordinate {m}
    99.947528540430,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F9B930,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    58.926034876698,         !- Vertex 1 X-coordinate {m}
    102.072529071301,        !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    58.926034876698,         !- Vertex 2 X-coordinate {m}
    102.072529071301,        !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    58.926035893922,         !- Vertex 3 X-coordinate {m}
    99.947529071301,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    58.926035893922,         !- Vertex 4 X-coordinate {m}
    99.947529071301,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    72D250,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    61.926034876699,         !- Vertex 1 X-coordinate {m}
    102.072530507382,        !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    61.926034876699,         !- Vertex 2 X-coordinate {m}
    102.072530507382,        !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    58.926034876698,         !- Vertex 3 X-coordinate {m}
    102.072529071301,        !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    58.926034876698,         !- Vertex 4 X-coordinate {m}
    102.072529071301,        !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10ACA5,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_AC_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    10ACA5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -52.966962689617,        !- Vertex 1 X-coordinate {m}
    83.064497901637,         !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    -52.966958457964,        !- Vertex 2 X-coordinate {m}
    74.224497901638,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -56.014958457963,        !- Vertex 3 X-coordinate {m}
    74.224496442579,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -56.014962689616,        !- Vertex 4 X-coordinate {m}
    83.064496442579,         !- Vertex 4 Y-coordinate {m}
    17.600000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4C88AC,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_AC_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4C88AC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.014962689616,        !- Vertex 1 X-coordinate {m}
    83.064496442579,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -56.014958457963,        !- Vertex 2 X-coordinate {m}
    74.224496442579,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    -52.966958457964,        !- Vertex 3 X-coordinate {m}
    74.224497901638,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    -52.966962689617,        !- Vertex 4 X-coordinate {m}
    83.064497901637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FB793D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -54.528962689618,        !- Vertex 1 X-coordinate {m}
    83.064497153917,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -54.528962689618,        !- Vertex 2 X-coordinate {m}
    83.064497153917,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -56.014962689616,        !- Vertex 3 X-coordinate {m}
    83.064496442579,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -56.014962689616,        !- Vertex 4 X-coordinate {m}
    83.064496442579,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6E80CA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2AF0D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -52.966958457964,        !- Vertex 1 X-coordinate {m}
    74.224497901638,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -52.966958457964,        !- Vertex 2 X-coordinate {m}
    74.224497901638,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -52.966962689617,        !- Vertex 3 X-coordinate {m}
    83.064497901637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -52.966962689617,        !- Vertex 4 X-coordinate {m}
    83.064497901637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E027B2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.014958457963,        !- Vertex 1 X-coordinate {m}
    74.224496442579,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -56.014958457963,        !- Vertex 2 X-coordinate {m}
    74.224496442579,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -52.966958457964,        !- Vertex 3 X-coordinate {m}
    74.224497901638,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -52.966958457964,        !- Vertex 4 X-coordinate {m}
    74.224497901638,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4EEB5E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -56.014962689616,        !- Vertex 1 X-coordinate {m}
    83.064496442579,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -56.014962689616,        !- Vertex 2 X-coordinate {m}
    83.064496442579,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -56.014958457963,        !- Vertex 3 X-coordinate {m}
    74.224496442579,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -56.014958457963,        !- Vertex 4 X-coordinate {m}
    74.224496442579,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    20A32F,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    20A32F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    -44.931964106072,        !- Vertex 1 X-coordinate {m}
    99.947499360695,         !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    -44.931958457964,        !- Vertex 2 X-coordinate {m}
    88.148499360696,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -47.979958457964,        !- Vertex 3 X-coordinate {m}
    88.148497901637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -47.979962689617,        !- Vertex 4 X-coordinate {m}
    96.988497901637,         !- Vertex 4 Y-coordinate {m}
    17.600000000000,         !- Vertex 4 Z-coordinate {m}
    -49.541962689618,        !- Vertex 5 X-coordinate {m}
    96.988497153917,         !- Vertex 5 Y-coordinate {m}
    17.600000000000,         !- Vertex 5 Z-coordinate {m}
    -49.541964106073,        !- Vertex 6 X-coordinate {m}
    99.947497153917,         !- Vertex 6 Y-coordinate {m}
    17.600000000000,         !- Vertex 6 Z-coordinate {m}
    -49.040964106072,        !- Vertex 7 X-coordinate {m}
    99.947497393742,         !- Vertex 7 Y-coordinate {m}
    17.600000000000,         !- Vertex 7 Z-coordinate {m}
    -49.040965123297,        !- Vertex 8 X-coordinate {m}
    102.072497393742,        !- Vertex 8 Y-coordinate {m}
    17.600000000000,         !- Vertex 8 Z-coordinate {m}
    -46.040965123295,        !- Vertex 9 X-coordinate {m}
    102.072498829824,        !- Vertex 9 Y-coordinate {m}
    17.600000000000,         !- Vertex 9 Z-coordinate {m}
    -46.040964106072,        !- Vertex 10 X-coordinate {m}
    99.947498829824,         !- Vertex 10 Y-coordinate {m}
    17.600000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    3E5458,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3E5458,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    -49.040965123297,        !- Vertex 1 X-coordinate {m}
    102.072497393742,        !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -49.040964106072,        !- Vertex 2 X-coordinate {m}
    99.947497393742,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    -49.541964106073,        !- Vertex 3 X-coordinate {m}
    99.947497153917,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    -49.541962689618,        !- Vertex 4 X-coordinate {m}
    96.988497153917,         !- Vertex 4 Y-coordinate {m}
    20.400000000000,         !- Vertex 4 Z-coordinate {m}
    -47.979962689617,        !- Vertex 5 X-coordinate {m}
    96.988497901637,         !- Vertex 5 Y-coordinate {m}
    20.400000000000,         !- Vertex 5 Z-coordinate {m}
    -47.979958457964,        !- Vertex 6 X-coordinate {m}
    88.148497901637,         !- Vertex 6 Y-coordinate {m}
    20.400000000000,         !- Vertex 6 Z-coordinate {m}
    -44.931958457964,        !- Vertex 7 X-coordinate {m}
    88.148499360696,         !- Vertex 7 Y-coordinate {m}
    20.400000000000,         !- Vertex 7 Z-coordinate {m}
    -44.931964106072,        !- Vertex 8 X-coordinate {m}
    99.947499360695,         !- Vertex 8 Y-coordinate {m}
    20.400000000000,         !- Vertex 8 Z-coordinate {m}
    -46.040964106072,        !- Vertex 9 X-coordinate {m}
    99.947498829824,         !- Vertex 9 Y-coordinate {m}
    20.400000000000,         !- Vertex 9 Z-coordinate {m}
    -46.040965123295,        !- Vertex 10 X-coordinate {m}
    102.072498829824,        !- Vertex 10 Y-coordinate {m}
    20.400000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    44E75C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -46.040964106072,        !- Vertex 1 X-coordinate {m}
    99.947498829824,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -46.040964106072,        !- Vertex 2 X-coordinate {m}
    99.947498829824,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -46.040965123295,        !- Vertex 3 X-coordinate {m}
    102.072498829824,        !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -46.040965123295,        !- Vertex 4 X-coordinate {m}
    102.072498829824,        !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7A577E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -44.931964106072,        !- Vertex 1 X-coordinate {m}
    99.947499360695,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -44.931964106072,        !- Vertex 2 X-coordinate {m}
    99.947499360695,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -46.040964106072,        !- Vertex 3 X-coordinate {m}
    99.947498829824,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -46.040964106072,        !- Vertex 4 X-coordinate {m}
    99.947498829824,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    75A6EB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    75A6EB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -44.931958457964,        !- Vertex 1 X-coordinate {m}
    88.148499360696,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -44.931958457964,        !- Vertex 2 X-coordinate {m}
    88.148499360696,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -44.931964106072,        !- Vertex 3 X-coordinate {m}
    99.947499360695,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -44.931964106072,        !- Vertex 4 X-coordinate {m}
    99.947499360695,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    82B7F9,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -47.979958457964,        !- Vertex 1 X-coordinate {m}
    88.148497901637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -47.979958457964,        !- Vertex 2 X-coordinate {m}
    88.148497901637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -44.931958457964,        !- Vertex 3 X-coordinate {m}
    88.148499360696,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -44.931958457964,        !- Vertex 4 X-coordinate {m}
    88.148499360696,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D2AF0D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6E80CA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -47.979962689617,        !- Vertex 1 X-coordinate {m}
    96.988497901637,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -47.979962689617,        !- Vertex 2 X-coordinate {m}
    96.988497901637,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -47.979958457964,        !- Vertex 3 X-coordinate {m}
    88.148497901637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -47.979958457964,        !- Vertex 4 X-coordinate {m}
    88.148497901637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A6642B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2593B2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.541962689618,        !- Vertex 1 X-coordinate {m}
    96.988497153917,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -49.541962689618,        !- Vertex 2 X-coordinate {m}
    96.988497153917,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -47.979962689617,        !- Vertex 3 X-coordinate {m}
    96.988497901637,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -47.979962689617,        !- Vertex 4 X-coordinate {m}
    96.988497901637,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2A1373,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.541964106073,        !- Vertex 1 X-coordinate {m}
    99.947497153917,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -49.541964106073,        !- Vertex 2 X-coordinate {m}
    99.947497153917,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -49.541962689618,        !- Vertex 3 X-coordinate {m}
    96.988497153917,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -49.541962689618,        !- Vertex 4 X-coordinate {m}
    96.988497153917,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4C212F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.040964106072,        !- Vertex 1 X-coordinate {m}
    99.947497393742,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -49.040964106072,        !- Vertex 2 X-coordinate {m}
    99.947497393742,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -49.541964106073,        !- Vertex 3 X-coordinate {m}
    99.947497153917,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -49.541964106073,        !- Vertex 4 X-coordinate {m}
    99.947497153917,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1DFEF5,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.040965123297,        !- Vertex 1 X-coordinate {m}
    102.072497393742,        !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -49.040965123297,        !- Vertex 2 X-coordinate {m}
    102.072497393742,        !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -49.040964106072,        !- Vertex 3 X-coordinate {m}
    99.947497393742,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -49.040964106072,        !- Vertex 4 X-coordinate {m}
    99.947497393742,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7D02C2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -46.040965123295,        !- Vertex 1 X-coordinate {m}
    102.072498829824,        !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    -46.040965123295,        !- Vertex 2 X-coordinate {m}
    102.072498829824,        !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    -49.040965123297,        !- Vertex 3 X-coordinate {m}
    102.072497393742,        !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    -49.040965123297,        !- Vertex 4 X-coordinate {m}
    102.072497393742,        !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BA613E,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Top_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BA613E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    65.900037310377,         !- Vertex 1 X-coordinate {m}
    81.540531458547,         !- Vertex 1 Y-coordinate {m}
    31.600000000000,         !- Vertex 1 Z-coordinate {m}
    65.900041542031,         !- Vertex 2 X-coordinate {m}
    72.700531458548,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    62.852041542031,         !- Vertex 3 X-coordinate {m}
    72.700529999490,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    62.852037310378,         !- Vertex 4 X-coordinate {m}
    81.540529999488,         !- Vertex 4 Y-coordinate {m}
    31.600000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    55F188,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Top_3R_AC_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.852037310378,         !- Vertex 1 X-coordinate {m}
    81.540529999488,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    62.852041542031,         !- Vertex 2 X-coordinate {m}
    72.700529999490,         !- Vertex 2 Y-coordinate {m}
    34.400000000000,         !- Vertex 2 Z-coordinate {m}
    65.900041542031,         !- Vertex 3 X-coordinate {m}
    72.700531458548,         !- Vertex 3 Y-coordinate {m}
    34.400000000000,         !- Vertex 3 Z-coordinate {m}
    65.900037310377,         !- Vertex 4 X-coordinate {m}
    81.540531458547,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    607A72,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D683DB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.414037310378,         !- Vertex 1 X-coordinate {m}
    81.540530747208,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    64.414037310378,         !- Vertex 2 X-coordinate {m}
    81.540530747208,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    62.852037310378,         !- Vertex 3 X-coordinate {m}
    81.540529999488,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    62.852037310378,         !- Vertex 4 X-coordinate {m}
    81.540529999488,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    370F56,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_AC_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    65.900041542031,         !- Vertex 1 X-coordinate {m}
    72.700531458548,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    65.900041542031,         !- Vertex 2 X-coordinate {m}
    72.700531458548,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    65.900037310377,         !- Vertex 3 X-coordinate {m}
    81.540531458547,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    65.900037310377,         !- Vertex 4 X-coordinate {m}
    81.540531458547,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    946703,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_AC_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.852041542031,         !- Vertex 1 X-coordinate {m}
    72.700529999490,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    62.852041542031,         !- Vertex 2 X-coordinate {m}
    72.700529999490,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    65.900041542031,         !- Vertex 3 X-coordinate {m}
    72.700531458548,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    65.900041542031,         !- Vertex 4 X-coordinate {m}
    72.700531458548,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    41779A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2A3A5D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    62.852037310378,         !- Vertex 1 X-coordinate {m}
    81.540529999488,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    62.852037310378,         !- Vertex 2 X-coordinate {m}
    81.540529999488,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    62.852041542031,         !- Vertex 3 X-coordinate {m}
    72.700529999490,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    62.852041542031,         !- Vertex 4 X-coordinate {m}
    72.700529999490,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CFA69D,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CFA69D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    3.834035893924,          !- Vertex 1 X-coordinate {m}
    99.947522704673,         !- Vertex 1 Y-coordinate {m}
    31.600000000000,         !- Vertex 1 Z-coordinate {m}
    3.834041542031,          !- Vertex 2 X-coordinate {m}
    88.148522704674,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    0.786041542032,          !- Vertex 3 X-coordinate {m}
    88.148521245614,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    0.786037310379,          !- Vertex 4 X-coordinate {m}
    96.988521245615,         !- Vertex 4 Y-coordinate {m}
    31.600000000000,         !- Vertex 4 Z-coordinate {m}
    -0.775962689621,         !- Vertex 5 X-coordinate {m}
    96.988520497895,         !- Vertex 5 Y-coordinate {m}
    31.600000000000,         !- Vertex 5 Z-coordinate {m}
    -0.775964106076,         !- Vertex 6 X-coordinate {m}
    99.947520497895,         !- Vertex 6 Y-coordinate {m}
    31.600000000000,         !- Vertex 6 Z-coordinate {m}
    -0.274964106076,         !- Vertex 7 X-coordinate {m}
    99.947520737720,         !- Vertex 7 Y-coordinate {m}
    31.600000000000,         !- Vertex 7 Z-coordinate {m}
    -0.274965123300,         !- Vertex 8 X-coordinate {m}
    102.072520737720,        !- Vertex 8 Y-coordinate {m}
    31.600000000000,         !- Vertex 8 Z-coordinate {m}
    2.725034876699,          !- Vertex 9 X-coordinate {m}
    102.072522173801,        !- Vertex 9 Y-coordinate {m}
    31.600000000000,         !- Vertex 9 Z-coordinate {m}
    2.725035893924,          !- Vertex 10 X-coordinate {m}
    99.947522173802,         !- Vertex 10 Y-coordinate {m}
    31.600000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    8CA917,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    -0.274965123300,         !- Vertex 1 X-coordinate {m}
    102.072520737720,        !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    -0.274964106076,         !- Vertex 2 X-coordinate {m}
    99.947520737720,         !- Vertex 2 Y-coordinate {m}
    34.400000000000,         !- Vertex 2 Z-coordinate {m}
    -0.775964106076,         !- Vertex 3 X-coordinate {m}
    99.947520497895,         !- Vertex 3 Y-coordinate {m}
    34.400000000000,         !- Vertex 3 Z-coordinate {m}
    -0.775962689621,         !- Vertex 4 X-coordinate {m}
    96.988520497895,         !- Vertex 4 Y-coordinate {m}
    34.400000000000,         !- Vertex 4 Z-coordinate {m}
    0.786037310379,          !- Vertex 5 X-coordinate {m}
    96.988521245615,         !- Vertex 5 Y-coordinate {m}
    34.400000000000,         !- Vertex 5 Z-coordinate {m}
    0.786041542032,          !- Vertex 6 X-coordinate {m}
    88.148521245614,         !- Vertex 6 Y-coordinate {m}
    34.400000000000,         !- Vertex 6 Z-coordinate {m}
    3.834041542031,          !- Vertex 7 X-coordinate {m}
    88.148522704674,         !- Vertex 7 Y-coordinate {m}
    34.400000000000,         !- Vertex 7 Z-coordinate {m}
    3.834035893924,          !- Vertex 8 X-coordinate {m}
    99.947522704673,         !- Vertex 8 Y-coordinate {m}
    34.400000000000,         !- Vertex 8 Z-coordinate {m}
    2.725035893924,          !- Vertex 9 X-coordinate {m}
    99.947522173802,         !- Vertex 9 Y-coordinate {m}
    34.400000000000,         !- Vertex 9 Z-coordinate {m}
    2.725034876699,          !- Vertex 10 X-coordinate {m}
    102.072522173801,        !- Vertex 10 Y-coordinate {m}
    34.400000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    D30172,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.725035893924,          !- Vertex 1 X-coordinate {m}
    99.947522173802,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    2.725035893924,          !- Vertex 2 X-coordinate {m}
    99.947522173802,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    2.725034876699,          !- Vertex 3 X-coordinate {m}
    102.072522173801,        !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    2.725034876699,          !- Vertex 4 X-coordinate {m}
    102.072522173801,        !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A03C9D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.834035893924,          !- Vertex 1 X-coordinate {m}
    99.947522704673,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    3.834035893924,          !- Vertex 2 X-coordinate {m}
    99.947522704673,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    2.725035893924,          !- Vertex 3 X-coordinate {m}
    99.947522173802,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    2.725035893924,          !- Vertex 4 X-coordinate {m}
    99.947522173802,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    49DDF4,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    49DDF4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.834041542031,          !- Vertex 1 X-coordinate {m}
    88.148522704674,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    3.834041542031,          !- Vertex 2 X-coordinate {m}
    88.148522704674,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    3.834035893924,          !- Vertex 3 X-coordinate {m}
    99.947522704673,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    3.834035893924,          !- Vertex 4 X-coordinate {m}
    99.947522704673,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AA94FC,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.786041542032,          !- Vertex 1 X-coordinate {m}
    88.148521245614,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    0.786041542032,          !- Vertex 2 X-coordinate {m}
