!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.3;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Blk6,                    !- Name
    351.6,                   !- North Axis {deg}
    Urban,                   !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20;                      !- Shading Calculation Update Frequency


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200,                     !- Surface Temperature Upper Limit {C}
    0.1,                     !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    30;                      !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Singapore,               !- Name
    1.3,                     !- Latitude {deg}
    103.8,                   !- Longitude {deg}
    8.0,                     !- Time Zone {hr}
    6;                       !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    June2015,                !- Name
    6,                       !- Begin Month
    1,                       !- Begin Day of Month
    2015,                    !- Begin Year
    6,                       !- End Month
    30,                      !- End Day of Month
    2015,                    !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    24,                      !- May Ground Temperature {C}
    24.3,                    !- June Ground Temperature {C}
    24,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number,                  !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Power,                   !- Name
    0,                       !- Lower Limit Value
    500,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Power;                   !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Always On,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Always Off,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Infiltration Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Fan Schedule,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:30,            !- Field 5
    1,                       !- Field 6
    Until: 20:00,            !- Field 7
    0,                       !- Field 8
    Until: 22:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 08:00,            !- Field 14
    0,                       !- Field 15
    Until: 18:30,            !- Field 16
    1,                       !- Field 17
    Until: 20:00,            !- Field 18
    0,                       !- Field 19
    Until: 22:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    NAC Lighting Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    1,                       !- Field 6
    Until: 17:30,            !- Field 7
    0,                       !- Field 8
    Until: 23:30,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 06:50,            !- Field 14
    0,                       !- Field 15
    Until: 07:00,            !- Field 16
    1,                       !- Field 17
    Until: 17:30,            !- Field 18
    0,                       !- Field 19
    Until: 23:30,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    25,                      !- Field 4
    Until: 23:30,            !- Field 5
    100,                     !- Field 6
    Until: 24:00,            !- Field 7
    25,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 06:00,            !- Field 10
    25,                      !- Field 11
    Until: 23:30,            !- Field 12
    100,                     !- Field 13
    Until: 24:00,            !- Field 14
    25;                      !- Field 15

Schedule:Compact,
    Kettle Schedule,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:54,            !- Field 3
    0,                       !- Field 4
    Until: 07:04,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 06:50,            !- Field 10
    0,                       !- Field 11
    Until: 06:54,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0;                       !- Field 15

Schedule:Compact,
    Electric Iron Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 22:10,            !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Washing Machine Schedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:40,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Refrigerator Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    TV schedule,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:30,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 08:00,            !- Field 10
    0,                       !- Field 11
    Until: 17:30,            !- Field 12
    1,                       !- Field 13
    Until: 20:00,            !- Field 14
    0,                       !- Field 15
    Until: 22:00,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0;                       !- Field 19

Schedule:Compact,
    Computer schedule,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 20:00,            !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 09:00,            !- Field 10
    0,                       !- Field 11
    Until: 23:00,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0;                       !- Field 15

Schedule:Compact,
    Rice cooker schedule,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:30,            !- Field 5
    1,                       !- Field 6
    Until: 18:50,            !- Field 7
    0,                       !- Field 8
    Until: 19:20,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:30,            !- Field 14
    0,                       !- Field 15
    Until: 08:00,            !- Field 16
    1,                       !- Field 17
    Until: 18:50,            !- Field 18
    0,                       !- Field 19
    Until: 19:20,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Sleeping schedule per pax,  !- Name
    Power,                   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    72,                      !- Field 4
    Until: 23:30,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    72,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 07:00,            !- Field 10
    72,                      !- Field 11
    Until: 23:30,            !- Field 12
    0,                       !- Field 13
    Until: 24:00,            !- Field 14
    1;                       !- Field 15

Schedule:Compact,
    Sitting L-room schedule per pax,  !- Name
    Power,                   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 18:30,            !- Field 3
    0,                       !- Field 4
    Until: 20:00,            !- Field 5
    108,                     !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Sitting C-room schedule per pax,  !- Name
    Power,                   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 20:30,            !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    108,                     !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Sleeping Occ schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    1,                       !- Field 4
    Until: 23:30,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 06:00,            !- Field 10
    1,                       !- Field 11
    Until: 23:30,            !- Field 12
    0,                       !- Field 13
    Until: 24:00,            !- Field 14
    1;                       !- Field 15

Schedule:Compact,
    Sitting C-room Occ schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 20:30,            !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Cooling schedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    1,                       !- Field 4
    Until: 23:30,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 06:00,            !- Field 10
    1,                       !- Field 11
    Until: 23:30,            !- Field 12
    0,                       !- Field 13
    Until: 24:00,            !- Field 14
    1;                       !- Field 15

Schedule:Compact,
    Ventilation Schedule,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 23:30,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 06:50,            !- Field 10
    0,                       !- Field 11
    Until: 23:30,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0;                       !- Field 15

Schedule:Compact,
    Constant,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.00;                    !- Field 4

Schedule:Compact,
    Sitting L-room Occ schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 18:30,            !- Field 3
    0,                       !- Field 4
    Until: 20:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    NAC Ventilation Schedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    AC Lighting Schedule,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    1,                       !- Field 6
    Until: 20:30,            !- Field 7
    0,                       !- Field 8
    Until: 23:30,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 06:50,            !- Field 14
    0,                       !- Field 15
    Until: 07:00,            !- Field 16
    1,                       !- Field 17
    Until: 20:30,            !- Field 18
    0,                       !- Field 19
    Until: 23:30 ,           !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M15 150mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof concrete,           !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    1.442,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Cement plaster,          !- Name
    MediumRough,             !- Roughness
    0.005,                   !- Thickness {m}
    0.533,                   !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Ferrocement,             !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.836,                   !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Polyethylene,            !- Name
    MediumRough,             !- Roughness
    0.075,                   !- Thickness {m}
    0.024,                   !- Conductivity {W/m-K}
    24,                      !- Density {kg/m3}
    303;                     !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 6mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Window,         !- Name
    Clear 6mm;               !- Outside Layer

Construction,
    Interior Ceiling,        !- Name
    M15 150mm heavyweight concrete;  !- Outside Layer

Construction,
    Interior Floor,          !- Name
    M15 150mm heavyweight concrete;  !- Outside Layer

Construction,
    Interior Wall,           !- Name
    M11 100mm lightweight concrete;  !- Outside Layer

Construction,
    Exterior Roof,           !- Name
    Ferrocement,             !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    Roof concrete,           !- Layer 3
    Cement plaster;          !- Layer 4

Construction,
    Exterior Wall,           !- Name
    M15 150mm heavyweight concrete,  !- Outside Layer
    Polyethylene,            !- Layer 2
    Cement plaster;          !- Layer 3

Construction,
    Exterior Floor,          !- Name
    M15 150mm heavyweight concrete;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Gnd_5R_NAC,              !- Name
    0.0,                     !- Direction of Relative North {deg}
    60.412035,               !- X Origin {m}
    -77.129677,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    3,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    43;                      !- Floor Area {m2}

Zone,
    Gnd_5R_NV,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    72.603035,               !- X Origin {m}
    -65.330677,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    3,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    94;                      !- Floor Area {m2}

Zone,
    Top_5R_NV,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    72.603035,               !- X Origin {m}
    -65.330677,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    3,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    94;                      !- Floor Area {m2}

Zone,
    Top_5R_AC,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    60.412035,               !- X Origin {m}
    -77.129677,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    3,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    43;                      !- Floor Area {m2}

Zone,
    Mid_5R_AC,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    60.412035,               !- X Origin {m}
    -77.129677,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    3,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    43;                      !- Floor Area {m2}

Zone,
    Mid_5R_NV,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    72.603035,               !- X Origin {m}
    -65.330677,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    3,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    94;                      !- Floor Area {m2}

Zone,
    Gnd_3R_NAC_Rht,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    7.248959,                !- X Origin {m}
    -72.700497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    32;                      !- Floor Area {m2}

Zone,
    Gnd_3R_NV_Rht,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    9.235959,                !- X Origin {m}
    -88.148497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    52;                      !- Floor Area {m2}

Zone,
    Gnd_3R_NV_Mid,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    51.027959,               !- X Origin {m}
    -88.148497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    47;                      !- Floor Area {m2}

Zone,
    Gnd_3R_NAC_Mid,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    56.014959,               !- X Origin {m}
    -74.224497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    27;                      !- Floor Area {m2}

Zone,
    Gnd_3R_NAC_Lft,          !- Name
    0.0,                     !- Direction of Relative North {deg}
    56.014959,               !- X Origin {m}
    -74.224497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    27;                      !- Floor Area {m2}

Zone,
    Gnd_3R_NV_Lft,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    51.027959,               !- X Origin {m}
    -88.148497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    47;                      !- Floor Area {m2}

Zone,
    Mid_3R_AC_Rht,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    7.248959,                !- X Origin {m}
    -72.700497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    32;                      !- Floor Area {m2}

Zone,
    Mid_3R_AC_Mid,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    56.014959,               !- X Origin {m}
    -74.224497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    27;                      !- Floor Area {m2}

Zone,
    Mid_3R_NV_Mid,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    51.027959,               !- X Origin {m}
    -88.148497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    47;                      !- Floor Area {m2}

Zone,
    Mid_3R_NV_Rht,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    9.235959,                !- X Origin {m}
    -88.148497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    52;                      !- Floor Area {m2}

Zone,
    Mid_3R_AC_Lft,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    56.014959,               !- X Origin {m}
    -74.224497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    27;                      !- Floor Area {m2}

Zone,
    Mid_3R_NV_Lft,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    51.027959,               !- X Origin {m}
    -88.148497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    47;                      !- Floor Area {m2}

Zone,
    Top_3R_AC_Rht,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    7.248959,                !- X Origin {m}
    -72.700497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    32;                      !- Floor Area {m2}

Zone,
    Top_3R_NV_Mid,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    51.027959,               !- X Origin {m}
    -88.148497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    47;                      !- Floor Area {m2}

Zone,
    Top_3R_AC_Lft,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    56.014959,               !- X Origin {m}
    -74.224497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    27;                      !- Floor Area {m2}

Zone,
    Top_3R_AC_Mid,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    56.014959,               !- X Origin {m}
    -74.224497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    27;                      !- Floor Area {m2}

Zone,
    Top_3R_NV_Rht,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    9.235959,                !- X Origin {m}
    -88.148497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    52;                      !- Floor Area {m2}

Zone,
    Top_3R_NV_Lft,           !- Name
    0.0,                     !- Direction of Relative North {deg}
    51.027959,               !- X Origin {m}
    -88.148497,              !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    47;                      !- Floor Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    All Zones,               !- Name
    Gnd_3R_NV_Lft,           !- Zone 1 Name
    Gnd_3R_NAC_Rht,          !- Zone 2 Name
    Gnd_3R_NV_Mid,           !- Zone 3 Name
    Gnd_3R_NAC_Mid,          !- Zone 4 Name
    Gnd_5R_NV,               !- Zone 5 Name
    Gnd_5R_NAC,              !- Zone 6 Name
    Gnd_3R_NV_Rht,           !- Zone 7 Name
    Gnd_3R_NAC_Lft,          !- Zone 8 Name
    Mid_3R_NV_Lft,           !- Zone 9 Name
    Mid_3R_NV_Rht,           !- Zone 10 Name
    Mid_3R_AC_Rht,           !- Zone 11 Name
    Mid_3R_NV_Mid,           !- Zone 12 Name
    Mid_3R_AC_Mid,           !- Zone 13 Name
    Mid_5R_NV,               !- Zone 14 Name
    Mid_5R_AC,               !- Zone 15 Name
    Mid_3R_AC_Lft,           !- Zone 16 Name
    Top_3R_AC_Lft,           !- Zone 17 Name
    Top_3R_AC_Rht,           !- Zone 18 Name
    Top_3R_NV_Rht,           !- Zone 19 Name
    Top_3R_NV_Mid,           !- Zone 20 Name
    Top_3R_AC_Mid,           !- Zone 21 Name
    Top_5R_NV,               !- Zone 22 Name
    Top_5R_AC,               !- Zone 23 Name
    Top_3R_NV_Lft;           !- Zone 24 Name

ZoneList,
    Gnd Floor List,          !- Name
    Gnd_3R_NV_Mid,           !- Zone 1 Name
    Gnd_5R_NAC,              !- Zone 2 Name
    Gnd_3R_NV_Lft,           !- Zone 3 Name
    Gnd_3R_NAC_Rht,          !- Zone 4 Name
    Gnd_3R_NAC_Lft,          !- Zone 5 Name
    Gnd_3R_NV_Rht,           !- Zone 6 Name
    Gnd_3R_NAC_Mid,          !- Zone 7 Name
    Gnd_5R_NV;               !- Zone 8 Name

ZoneList,
    Mid Floor List,          !- Name
    Mid_3R_NV_Rht,           !- Zone 1 Name
    Mid_3R_AC_Mid,           !- Zone 2 Name
    Mid_5R_AC,               !- Zone 3 Name
    Mid_3R_AC_Rht,           !- Zone 4 Name
    Mid_5R_NV,               !- Zone 5 Name
    Mid_3R_NV_Lft,           !- Zone 6 Name
    Mid_3R_NV_Mid,           !- Zone 7 Name
    Mid_3R_AC_Lft;           !- Zone 8 Name

ZoneList,
    Top Floor List,          !- Name
    Top_5R_NV,               !- Zone 1 Name
    Top_3R_NV_Mid,           !- Zone 2 Name
    Top_3R_NV_Rht,           !- Zone 3 Name
    Top_5R_AC,               !- Zone 4 Name
    Top_3R_AC_Rht,           !- Zone 5 Name
    Top_3R_AC_Mid,           !- Zone 6 Name
    Top_3R_AC_Lft,           !- Zone 7 Name
    Top_3R_NV_Lft;           !- Zone 8 Name

ZoneList,
    5-R Sleeping Zones,      !- Name
    Mid_5R_AC,               !- Zone 1 Name
    Top_5R_AC;               !- Zone 2 Name

ZoneList,
    3-R Sleeping Zones,      !- Name
    Mid_3R_AC_Mid,           !- Zone 1 Name
    Mid_3R_AC_Rht,           !- Zone 2 Name
    Mid_3R_AC_Lft,           !- Zone 3 Name
    Top_3R_AC_Mid,           !- Zone 4 Name
    Top_3R_AC_Lft,           !- Zone 5 Name
    Top_3R_AC_Rht;           !- Zone 6 Name

ZoneList,
    Living Zones,            !- Name
    Top_5R_NV,               !- Zone 1 Name
    Top_3R_NV_Mid,           !- Zone 2 Name
    Top_3R_NV_Rht,           !- Zone 3 Name
    Top_3R_NV_Lft,           !- Zone 4 Name
    Mid_3R_NV_Rht,           !- Zone 5 Name
    Mid_3R_NV_Lft,           !- Zone 6 Name
    Mid_3R_NV_Mid,           !- Zone 7 Name
    Mid_5R_NV;               !- Zone 8 Name

ZoneList,
    AC Zones,                !- Name
    Top_3R_AC_Rht,           !- Zone 1 Name
    Mid_3R_AC_Mid,           !- Zone 2 Name
    Mid_5R_AC,               !- Zone 3 Name
    Mid_3R_AC_Rht,           !- Zone 4 Name
    Top_5R_AC,               !- Zone 5 Name
    Top_3R_AC_Lft,           !- Zone 6 Name
    Top_3R_AC_Mid,           !- Zone 7 Name
    Mid_3R_AC_Lft;           !- Zone 8 Name

ZoneList,
    NAC Zones,               !- Name
    Mid_3R_NV_Rht,           !- Zone 1 Name
    Top_3R_NV_Mid,           !- Zone 2 Name
    Top_5R_NV,               !- Zone 3 Name
    Top_3R_NV_Rht,           !- Zone 4 Name
    Mid_5R_NV,               !- Zone 5 Name
    Mid_3R_NV_Lft,           !- Zone 6 Name
    Mid_3R_NV_Mid,           !- Zone 7 Name
    Top_3R_NV_Lft;           !- Zone 8 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEGROUP ===========

ZoneGroup,
    Gnd Floor,               !- Name
    Gnd Floor List,          !- Zone List Name
    1;                       !- Zone List Multiplier

ZoneGroup,
    Mid Floor,               !- Name
    Mid Floor List,          !- Zone List Name
    10;                      !- Zone List Multiplier

ZoneGroup,
    Top Floor,               !- Name
    Top Floor List,          !- Zone List Name
    1;                       !- Zone List Multiplier


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    FE69DB,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    55.598961015800,         !- Vertex 1 X-coordinate {m}
    77.915693577122,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    55.598961015800,         !- Vertex 2 X-coordinate {m}
    73.768693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    52.551961015801,         !- Vertex 3 X-coordinate {m}
    73.768693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    52.551961015801,         !- Vertex 4 X-coordinate {m}
    77.915693577121,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F581E9,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F581E9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    49.503961015800,         !- Vertex 1 X-coordinate {m}
    82.862693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    49.503961015800,         !- Vertex 2 X-coordinate {m}
    78.715693577122,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    51.751961015801,         !- Vertex 3 X-coordinate {m}
    78.715693577121,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    51.751961015801,         !- Vertex 4 X-coordinate {m}
    79.134693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000,          !- Vertex 4 Z-coordinate {m}
    55.598961015801,         !- Vertex 5 X-coordinate {m}
    79.134693577121,         !- Vertex 5 Y-coordinate {m}
    3.600000000000,          !- Vertex 5 Z-coordinate {m}
    55.598961015800,         !- Vertex 6 X-coordinate {m}
    85.567693577122,         !- Vertex 6 Y-coordinate {m}
    3.600000000000,          !- Vertex 6 Z-coordinate {m}
    53.439961015800,         !- Vertex 7 X-coordinate {m}
    85.567693577122,         !- Vertex 7 Y-coordinate {m}
    3.600000000000,          !- Vertex 7 Z-coordinate {m}
    53.439961015800,         !- Vertex 8 X-coordinate {m}
    83.472693577121,         !- Vertex 8 Y-coordinate {m}
    3.600000000000,          !- Vertex 8 Z-coordinate {m}
    52.551961015800,         !- Vertex 9 X-coordinate {m}
    83.472693577121,         !- Vertex 9 Y-coordinate {m}
    3.600000000000,          !- Vertex 9 Z-coordinate {m}
    52.551961015800,         !- Vertex 10 X-coordinate {m}
    82.863693577122,         !- Vertex 10 Y-coordinate {m}
    3.600000000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    60E3AE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    34A94F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.751961015801,         !- Vertex 1 X-coordinate {m}
    79.134693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    51.751961015801,         !- Vertex 2 X-coordinate {m}
    79.134693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    55.598961015801,         !- Vertex 3 X-coordinate {m}
    79.134693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    55.598961015801,         !- Vertex 4 X-coordinate {m}
    79.134693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11F539,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4F6FA7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.751961015801,         !- Vertex 1 X-coordinate {m}
    78.715693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    51.751961015801,         !- Vertex 2 X-coordinate {m}
    78.715693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    51.751961015801,         !- Vertex 3 X-coordinate {m}
    79.134693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    51.751961015801,         !- Vertex 4 X-coordinate {m}
    79.134693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F50B24,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1596C2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.503961015800,         !- Vertex 1 X-coordinate {m}
    78.715693577122,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    49.503961015800,         !- Vertex 2 X-coordinate {m}
    78.715693577122,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    51.751961015801,         !- Vertex 3 X-coordinate {m}
    78.715693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    51.751961015801,         !- Vertex 4 X-coordinate {m}
    78.715693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3C8DB6,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2BBF6A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.503961015800,         !- Vertex 1 X-coordinate {m}
    82.862693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    49.503961015800,         !- Vertex 2 X-coordinate {m}
    82.862693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    49.503961015800,         !- Vertex 3 X-coordinate {m}
    78.715693577122,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    49.503961015800,         !- Vertex 4 X-coordinate {m}
    78.715693577122,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E3193F,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    55.598961015800,         !- Vertex 1 X-coordinate {m}
    85.567693577122,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    55.598961015801,         !- Vertex 2 X-coordinate {m}
    79.134693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    51.751961015801,         !- Vertex 3 X-coordinate {m}
    79.134693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    51.751961015801,         !- Vertex 4 X-coordinate {m}
    78.715693577121,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    49.503961015800,         !- Vertex 5 X-coordinate {m}
    78.715693577122,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    49.503961015800,         !- Vertex 6 X-coordinate {m}
    82.862693577121,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    52.551961015800,         !- Vertex 7 X-coordinate {m}
    82.863693577122,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    52.551961015800,         !- Vertex 8 X-coordinate {m}
    83.472693577121,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    53.439961015800,         !- Vertex 9 X-coordinate {m}
    83.472693577121,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    53.439961015800,         !- Vertex 10 X-coordinate {m}
    85.567693577122,         !- Vertex 10 Y-coordinate {m}
    0.000000000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    22F258,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9B8728,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.551961015800,         !- Vertex 1 X-coordinate {m}
    83.472693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    52.551961015800,         !- Vertex 2 X-coordinate {m}
    83.472693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    52.551961015800,         !- Vertex 3 X-coordinate {m}
    82.863693577122,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    52.551961015800,         !- Vertex 4 X-coordinate {m}
    82.863693577122,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    86D15C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    993BB2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.439961015800,         !- Vertex 1 X-coordinate {m}
    83.472693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    53.439961015800,         !- Vertex 2 X-coordinate {m}
    83.472693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    52.551961015800,         !- Vertex 3 X-coordinate {m}
    83.472693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    52.551961015800,         !- Vertex 4 X-coordinate {m}
    83.472693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    184EEE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E44A8B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.439961015800,         !- Vertex 1 X-coordinate {m}
    85.567693577122,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    53.439961015800,         !- Vertex 2 X-coordinate {m}
    85.567693577122,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.439961015800,         !- Vertex 3 X-coordinate {m}
    83.472693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.439961015800,         !- Vertex 4 X-coordinate {m}
    83.472693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FB8D0E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.598961015800,         !- Vertex 1 X-coordinate {m}
    85.567693577122,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    55.598961015800,         !- Vertex 2 X-coordinate {m}
    85.567693577122,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    53.439961015800,         !- Vertex 3 X-coordinate {m}
    85.567693577122,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    53.439961015800,         !- Vertex 4 X-coordinate {m}
    85.567693577122,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AA4BEC,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AA4BEC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    52.551961015801,         !- Vertex 1 X-coordinate {m}
    77.915693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    52.551961015801,         !- Vertex 2 X-coordinate {m}
    73.768693577121,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    55.598961015800,         !- Vertex 3 X-coordinate {m}
    73.768693577121,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    55.598961015800,         !- Vertex 4 X-coordinate {m}
    77.915693577122,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BBB520,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C02BC7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.598961015800,         !- Vertex 1 X-coordinate {m}
    77.915693577122,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    55.598961015800,         !- Vertex 2 X-coordinate {m}
    77.915693577122,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    52.551961015801,         !- Vertex 3 X-coordinate {m}
    77.915693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    52.551961015801,         !- Vertex 4 X-coordinate {m}
    77.915693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E6790B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E6790B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    55.598961015800,         !- Vertex 1 X-coordinate {m}
    73.768693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    55.598961015800,         !- Vertex 2 X-coordinate {m}
    73.768693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    55.598961015800,         !- Vertex 3 X-coordinate {m}
    77.915693577122,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    55.598961015800,         !- Vertex 4 X-coordinate {m}
    77.915693577122,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    500A08,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.551961015801,         !- Vertex 1 X-coordinate {m}
    73.768693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    52.551961015801,         !- Vertex 2 X-coordinate {m}
    73.768693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    55.598961015800,         !- Vertex 3 X-coordinate {m}
    73.768693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    55.598961015800,         !- Vertex 4 X-coordinate {m}
    73.768693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E7AD5B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.551961015801,         !- Vertex 1 X-coordinate {m}
    75.568693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    52.551961015801,         !- Vertex 2 X-coordinate {m}
    75.568693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    52.551961015801,         !- Vertex 3 X-coordinate {m}
    73.768693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    52.551961015801,         !- Vertex 4 X-coordinate {m}
    73.768693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    315AE6,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    18,                      !- Number of Vertices
    37.312961015800,         !- Vertex 1 X-coordinate {m}
    71.063693577121,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    37.312961015800,         !- Vertex 2 X-coordinate {m}
    66.916693577122,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    39.560961015801,         !- Vertex 3 X-coordinate {m}
    66.916693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    39.560961015800,         !- Vertex 4 X-coordinate {m}
    67.335693577121,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    43.407961015801,         !- Vertex 5 X-coordinate {m}
    67.335693577121,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    43.407961015800,         !- Vertex 6 X-coordinate {m}
    66.116693577122,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    40.360961015801,         !- Vertex 7 X-coordinate {m}
    66.116693577121,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    40.360961015801,         !- Vertex 8 X-coordinate {m}
    63.769693577121,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    37.312961015801,         !- Vertex 9 X-coordinate {m}
    63.769693577121,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    37.312961015801,         !- Vertex 10 X-coordinate {m}
    61.969693577121,         !- Vertex 10 Y-coordinate {m}
    0.000000000000,          !- Vertex 10 Z-coordinate {m}
    31.216961015801,         !- Vertex 11 X-coordinate {m}
    61.969693577121,         !- Vertex 11 Y-coordinate {m}
    0.000000000000,          !- Vertex 11 Z-coordinate {m}
    31.216961015800,         !- Vertex 12 X-coordinate {m}
    73.768693577121,         !- Vertex 12 Y-coordinate {m}
    0.000000000000,          !- Vertex 12 Z-coordinate {m}
    32.325961015799,         !- Vertex 13 X-coordinate {m}
    73.768693577121,         !- Vertex 13 Y-coordinate {m}
    0.000000000000,          !- Vertex 13 Z-coordinate {m}
    32.325961015799,         !- Vertex 14 X-coordinate {m}
    75.893693577121,         !- Vertex 14 Y-coordinate {m}
    0.000000000000,          !- Vertex 14 Z-coordinate {m}
    35.325961015800,         !- Vertex 15 X-coordinate {m}
    75.893693577120,         !- Vertex 15 Y-coordinate {m}
    0.000000000000,          !- Vertex 15 Z-coordinate {m}
    35.325961015800,         !- Vertex 16 X-coordinate {m}
    73.768693577121,         !- Vertex 16 Y-coordinate {m}
    0.000000000000,          !- Vertex 16 Z-coordinate {m}
    35.826961015800,         !- Vertex 17 X-coordinate {m}
    73.768693577121,         !- Vertex 17 Y-coordinate {m}
    0.000000000000,          !- Vertex 17 Z-coordinate {m}
    35.826961015800,         !- Vertex 18 X-coordinate {m}
    71.063693577121,         !- Vertex 18 Y-coordinate {m}
    0.000000000000;          !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    19E03E,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    19E03E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    18,                      !- Number of Vertices
    32.325961015799,         !- Vertex 1 X-coordinate {m}
    75.893693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    32.325961015799,         !- Vertex 2 X-coordinate {m}
    73.768693577121,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    31.216961015800,         !- Vertex 3 X-coordinate {m}
    73.768693577121,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    31.216961015801,         !- Vertex 4 X-coordinate {m}
    61.969693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000,          !- Vertex 4 Z-coordinate {m}
    37.312961015801,         !- Vertex 5 X-coordinate {m}
    61.969693577121,         !- Vertex 5 Y-coordinate {m}
    3.600000000000,          !- Vertex 5 Z-coordinate {m}
    37.312961015801,         !- Vertex 6 X-coordinate {m}
    63.769693577121,         !- Vertex 6 Y-coordinate {m}
    3.600000000000,          !- Vertex 6 Z-coordinate {m}
    40.360961015801,         !- Vertex 7 X-coordinate {m}
    63.769693577121,         !- Vertex 7 Y-coordinate {m}
    3.600000000000,          !- Vertex 7 Z-coordinate {m}
    40.360961015801,         !- Vertex 8 X-coordinate {m}
    66.116693577121,         !- Vertex 8 Y-coordinate {m}
    3.600000000000,          !- Vertex 8 Z-coordinate {m}
    43.407961015800,         !- Vertex 9 X-coordinate {m}
    66.116693577122,         !- Vertex 9 Y-coordinate {m}
    3.600000000000,          !- Vertex 9 Z-coordinate {m}
    43.407961015801,         !- Vertex 10 X-coordinate {m}
    67.335693577121,         !- Vertex 10 Y-coordinate {m}
    3.600000000000,          !- Vertex 10 Z-coordinate {m}
    39.560961015800,         !- Vertex 11 X-coordinate {m}
    67.335693577121,         !- Vertex 11 Y-coordinate {m}
    3.600000000000,          !- Vertex 11 Z-coordinate {m}
    39.560961015801,         !- Vertex 12 X-coordinate {m}
    66.916693577121,         !- Vertex 12 Y-coordinate {m}
    3.600000000000,          !- Vertex 12 Z-coordinate {m}
    37.312961015800,         !- Vertex 13 X-coordinate {m}
    66.916693577122,         !- Vertex 13 Y-coordinate {m}
    3.600000000000,          !- Vertex 13 Z-coordinate {m}
    37.312961015800,         !- Vertex 14 X-coordinate {m}
    71.063693577121,         !- Vertex 14 Y-coordinate {m}
    3.600000000000,          !- Vertex 14 Z-coordinate {m}
    35.826961015800,         !- Vertex 15 X-coordinate {m}
    71.063693577121,         !- Vertex 15 Y-coordinate {m}
    3.600000000000,          !- Vertex 15 Z-coordinate {m}
    35.826961015800,         !- Vertex 16 X-coordinate {m}
    73.768693577121,         !- Vertex 16 Y-coordinate {m}
    3.600000000000,          !- Vertex 16 Z-coordinate {m}
    35.325961015800,         !- Vertex 17 X-coordinate {m}
    73.768693577121,         !- Vertex 17 Y-coordinate {m}
    3.600000000000,          !- Vertex 17 Z-coordinate {m}
    35.325961015800,         !- Vertex 18 X-coordinate {m}
    75.893693577120,         !- Vertex 18 Y-coordinate {m}
    3.600000000000;          !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    3CAD39,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3CAD39,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    31.216961015800,         !- Vertex 1 X-coordinate {m}
    73.768693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.216961015800,         !- Vertex 2 X-coordinate {m}
    73.768693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.216961015801,         !- Vertex 3 X-coordinate {m}
    61.969693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.216961015801,         !- Vertex 4 X-coordinate {m}
    61.969693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5F1461,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.325961015799,         !- Vertex 1 X-coordinate {m}
    73.768693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    32.325961015799,         !- Vertex 2 X-coordinate {m}
    73.768693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    31.216961015800,         !- Vertex 3 X-coordinate {m}
    73.768693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    31.216961015800,         !- Vertex 4 X-coordinate {m}
    73.768693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4D1BF7,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.325961015799,         !- Vertex 1 X-coordinate {m}
    75.893693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    32.325961015799,         !- Vertex 2 X-coordinate {m}
    75.893693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    32.325961015799,         !- Vertex 3 X-coordinate {m}
    73.768693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    32.325961015799,         !- Vertex 4 X-coordinate {m}
    73.768693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    379398,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.325961015800,         !- Vertex 1 X-coordinate {m}
    75.893693577120,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.325961015800,         !- Vertex 2 X-coordinate {m}
    75.893693577120,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    32.325961015799,         !- Vertex 3 X-coordinate {m}
    75.893693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    32.325961015799,         !- Vertex 4 X-coordinate {m}
    75.893693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    17224B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.325961015800,         !- Vertex 1 X-coordinate {m}
    73.768693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.325961015800,         !- Vertex 2 X-coordinate {m}
    73.768693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.325961015800,         !- Vertex 3 X-coordinate {m}
    75.893693577120,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.325961015800,         !- Vertex 4 X-coordinate {m}
    75.893693577120,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FF9093,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.826961015800,         !- Vertex 1 X-coordinate {m}
    73.768693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.826961015800,         !- Vertex 2 X-coordinate {m}
    73.768693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.325961015800,         !- Vertex 3 X-coordinate {m}
    73.768693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.325961015800,         !- Vertex 4 X-coordinate {m}
    73.768693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    677367,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.826961015800,         !- Vertex 1 X-coordinate {m}
    71.063693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    35.826961015800,         !- Vertex 2 X-coordinate {m}
    71.063693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.826961015800,         !- Vertex 3 X-coordinate {m}
    73.768693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.826961015800,         !- Vertex 4 X-coordinate {m}
    73.768693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A9FB06,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.312961015800,         !- Vertex 1 X-coordinate {m}
    71.063693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    37.312961015800,         !- Vertex 2 X-coordinate {m}
    71.063693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    35.826961015800,         !- Vertex 3 X-coordinate {m}
    71.063693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    35.826961015800,         !- Vertex 4 X-coordinate {m}
    71.063693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2BBF6A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3C8DB6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.312961015800,         !- Vertex 1 X-coordinate {m}
    66.916693577122,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    37.312961015800,         !- Vertex 2 X-coordinate {m}
    66.916693577122,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    37.312961015800,         !- Vertex 3 X-coordinate {m}
    71.063693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    37.312961015800,         !- Vertex 4 X-coordinate {m}
    71.063693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1596C2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F50B24,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.560961015801,         !- Vertex 1 X-coordinate {m}
    66.916693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    39.560961015801,         !- Vertex 2 X-coordinate {m}
    66.916693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    37.312961015800,         !- Vertex 3 X-coordinate {m}
    66.916693577122,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    37.312961015800,         !- Vertex 4 X-coordinate {m}
    66.916693577122,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4F6FA7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11F539,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.560961015800,         !- Vertex 1 X-coordinate {m}
    67.335693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    39.560961015800,         !- Vertex 2 X-coordinate {m}
    67.335693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    39.560961015801,         !- Vertex 3 X-coordinate {m}
    66.916693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    39.560961015801,         !- Vertex 4 X-coordinate {m}
    66.916693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    34A94F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    60E3AE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.407961015801,         !- Vertex 1 X-coordinate {m}
    67.335693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    43.407961015801,         !- Vertex 2 X-coordinate {m}
    67.335693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    39.560961015800,         !- Vertex 3 X-coordinate {m}
    67.335693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    39.560961015800,         !- Vertex 4 X-coordinate {m}
    67.335693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1D28C2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1D28C2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.407961015800,         !- Vertex 1 X-coordinate {m}
    66.116693577122,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    43.407961015800,         !- Vertex 2 X-coordinate {m}
    66.116693577122,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    43.407961015801,         !- Vertex 3 X-coordinate {m}
    67.335693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    43.407961015801,         !- Vertex 4 X-coordinate {m}
    67.335693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C02BC7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BBB520,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.360961015801,         !- Vertex 1 X-coordinate {m}
    66.116693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    40.360961015801,         !- Vertex 2 X-coordinate {m}
    66.116693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    43.407961015800,         !- Vertex 3 X-coordinate {m}
    66.116693577122,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    43.407961015800,         !- Vertex 4 X-coordinate {m}
    66.116693577122,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1F98F7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F973B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.360961015801,         !- Vertex 1 X-coordinate {m}
    63.769693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    40.360961015801,         !- Vertex 2 X-coordinate {m}
    63.769693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    40.360961015801,         !- Vertex 3 X-coordinate {m}
    66.116693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    40.360961015801,         !- Vertex 4 X-coordinate {m}
    66.116693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1D88C5,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.312961015801,         !- Vertex 1 X-coordinate {m}
    63.769693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    37.312961015801,         !- Vertex 2 X-coordinate {m}
    63.769693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    40.360961015801,         !- Vertex 3 X-coordinate {m}
    63.769693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    40.360961015801,         !- Vertex 4 X-coordinate {m}
    63.769693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F52E84,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.312961015801,         !- Vertex 1 X-coordinate {m}
    61.969693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    37.312961015801,         !- Vertex 2 X-coordinate {m}
    61.969693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    37.312961015801,         !- Vertex 3 X-coordinate {m}
    63.769693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    37.312961015801,         !- Vertex 4 X-coordinate {m}
    63.769693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C127F1,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.216961015801,         !- Vertex 1 X-coordinate {m}
    61.969693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    31.216961015801,         !- Vertex 2 X-coordinate {m}
    61.969693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    37.312961015801,         !- Vertex 3 X-coordinate {m}
    61.969693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    37.312961015801,         !- Vertex 4 X-coordinate {m}
    61.969693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    697848,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    41.248961015800,         !- Vertex 1 X-coordinate {m}
    73.768693577122,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    41.248961015800,         !- Vertex 2 X-coordinate {m}
    71.673693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    40.360961015800,         !- Vertex 3 X-coordinate {m}
    71.673693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    40.360961015800,         !- Vertex 4 X-coordinate {m}
    71.064693577122,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    38.797961015801,         !- Vertex 5 X-coordinate {m}
    71.064693577121,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    38.797961015801,         !- Vertex 6 X-coordinate {m}
    73.768693577122,         !- Vertex 6 Y-coordinate {m}
    0.000000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    69F9F2,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    69F9F2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    38.797961015801,         !- Vertex 1 X-coordinate {m}
    73.768693577122,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    38.797961015801,         !- Vertex 2 X-coordinate {m}
    71.064693577121,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    40.360961015800,         !- Vertex 3 X-coordinate {m}
    71.064693577122,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    40.360961015800,         !- Vertex 4 X-coordinate {m}
    71.673693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000,          !- Vertex 4 Z-coordinate {m}
    41.248961015800,         !- Vertex 5 X-coordinate {m}
    71.673693577121,         !- Vertex 5 Y-coordinate {m}
    3.600000000000,          !- Vertex 5 Z-coordinate {m}
    41.248961015800,         !- Vertex 6 X-coordinate {m}
    73.768693577122,         !- Vertex 6 Y-coordinate {m}
    3.600000000000;          !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    90AF14,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.797961015801,         !- Vertex 1 X-coordinate {m}
    73.768693577122,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    38.797961015801,         !- Vertex 2 X-coordinate {m}
    73.768693577122,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    38.797961015801,         !- Vertex 3 X-coordinate {m}
    71.064693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    38.797961015801,         !- Vertex 4 X-coordinate {m}
    71.064693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C43240,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.248961015800,         !- Vertex 1 X-coordinate {m}
    73.768693577122,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    41.248961015800,         !- Vertex 2 X-coordinate {m}
    73.768693577122,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    38.797961015801,         !- Vertex 3 X-coordinate {m}
    73.768693577122,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    38.797961015801,         !- Vertex 4 X-coordinate {m}
    73.768693577122,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E44A8B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    184EEE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.248961015800,         !- Vertex 1 X-coordinate {m}
    71.673693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    41.248961015800,         !- Vertex 2 X-coordinate {m}
    71.673693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    41.248961015800,         !- Vertex 3 X-coordinate {m}
    73.768693577122,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    41.248961015800,         !- Vertex 4 X-coordinate {m}
    73.768693577122,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    993BB2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    86D15C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.360961015800,         !- Vertex 1 X-coordinate {m}
    71.673693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    40.360961015800,         !- Vertex 2 X-coordinate {m}
    71.673693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    41.248961015800,         !- Vertex 3 X-coordinate {m}
    71.673693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    41.248961015800,         !- Vertex 4 X-coordinate {m}
    71.673693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9B8728,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    22F258,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.360961015800,         !- Vertex 1 X-coordinate {m}
    71.064693577122,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    40.360961015800,         !- Vertex 2 X-coordinate {m}
    71.064693577122,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    40.360961015800,         !- Vertex 3 X-coordinate {m}
    71.673693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    40.360961015800,         !- Vertex 4 X-coordinate {m}
    71.673693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1B0F1F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    11A61F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    38.797961015801,         !- Vertex 1 X-coordinate {m}
    71.064693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    38.797961015801,         !- Vertex 2 X-coordinate {m}
    71.064693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    40.360961015800,         !- Vertex 3 X-coordinate {m}
    71.064693577122,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    40.360961015800,         !- Vertex 4 X-coordinate {m}
    71.064693577122,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7F973B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F98F7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.551961015801,         !- Vertex 1 X-coordinate {m}
    77.915693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    52.551961015801,         !- Vertex 2 X-coordinate {m}
    77.915693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    52.551961015801,         !- Vertex 3 X-coordinate {m}
    75.568693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    52.551961015801,         !- Vertex 4 X-coordinate {m}
    75.568693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F4E56,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.989960935823,         !- Vertex 1 X-coordinate {m}
    82.863206044339,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    50.989960935823,         !- Vertex 2 X-coordinate {m}
    82.863206044339,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    49.503961015800,         !- Vertex 3 X-coordinate {m}
    82.862693577121,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    49.503961015800,         !- Vertex 4 X-coordinate {m}
    82.862693577121,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11A61F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1B0F1F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    52.551961015800,         !- Vertex 1 X-coordinate {m}
    82.863693577122,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    52.551961015800,         !- Vertex 2 X-coordinate {m}
    82.863693577122,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    50.989960935823,         !- Vertex 3 X-coordinate {m}
    82.863206044339,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    50.989960935823,         !- Vertex 4 X-coordinate {m}
    82.863206044339,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8A0498,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_5R_NAC,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8A0498,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    55.598961015801,         !- Vertex 1 X-coordinate {m}
    79.134693577121,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    55.598961015801,         !- Vertex 2 X-coordinate {m}
    79.134693577121,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    55.598961015800,         !- Vertex 3 X-coordinate {m}
    85.567693577122,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    55.598961015800,         !- Vertex 4 X-coordinate {m}
    85.567693577122,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B22655,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.826961250755,         !- Vertex 1 X-coordinate {m}
    71.063693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    35.826961250755,         !- Vertex 2 X-coordinate {m}
    71.063693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    35.826961250755,         !- Vertex 3 X-coordinate {m}
    73.768693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    35.826961250755,         !- Vertex 4 X-coordinate {m}
    73.768693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    441136,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    441136,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    18,                      !- Number of Vertices
    37.312961250756,         !- Vertex 1 X-coordinate {m}
    71.063693335497,         !- Vertex 1 Y-coordinate {m}
    31.600000000000,         !- Vertex 1 Z-coordinate {m}
    37.312961250756,         !- Vertex 2 X-coordinate {m}
    66.916693335496,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    39.560961250756,         !- Vertex 3 X-coordinate {m}
    66.916693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    39.560961250755,         !- Vertex 4 X-coordinate {m}
    67.335693335497,         !- Vertex 4 Y-coordinate {m}
    31.600000000000,         !- Vertex 4 Z-coordinate {m}
    43.407961250755,         !- Vertex 5 X-coordinate {m}
    67.335693335498,         !- Vertex 5 Y-coordinate {m}
    31.600000000000,         !- Vertex 5 Z-coordinate {m}
    43.407961250755,         !- Vertex 6 X-coordinate {m}
    66.116693335497,         !- Vertex 6 Y-coordinate {m}
    31.600000000000,         !- Vertex 6 Z-coordinate {m}
    40.360961250755,         !- Vertex 7 X-coordinate {m}
    66.116693335497,         !- Vertex 7 Y-coordinate {m}
    31.600000000000,         !- Vertex 7 Z-coordinate {m}
    40.360961250756,         !- Vertex 8 X-coordinate {m}
    63.769693335497,         !- Vertex 8 Y-coordinate {m}
    31.600000000000,         !- Vertex 8 Z-coordinate {m}
    37.312961250756,         !- Vertex 9 X-coordinate {m}
    63.769693335498,         !- Vertex 9 Y-coordinate {m}
    31.600000000000,         !- Vertex 9 Z-coordinate {m}
    37.312961250755,         !- Vertex 10 X-coordinate {m}
    61.969693335497,         !- Vertex 10 Y-coordinate {m}
    31.600000000000,         !- Vertex 10 Z-coordinate {m}
    31.216961250756,         !- Vertex 11 X-coordinate {m}
    61.969693335496,         !- Vertex 11 Y-coordinate {m}
    31.600000000000,         !- Vertex 11 Z-coordinate {m}
    31.216961250754,         !- Vertex 12 X-coordinate {m}
    73.768693335496,         !- Vertex 12 Y-coordinate {m}
    31.600000000000,         !- Vertex 12 Z-coordinate {m}
    32.325961250755,         !- Vertex 13 X-coordinate {m}
    73.768693335498,         !- Vertex 13 Y-coordinate {m}
    31.600000000000,         !- Vertex 13 Z-coordinate {m}
    32.325961250755,         !- Vertex 14 X-coordinate {m}
    75.893693335497,         !- Vertex 14 Y-coordinate {m}
    31.600000000000,         !- Vertex 14 Z-coordinate {m}
    35.325961250755,         !- Vertex 15 X-coordinate {m}
    75.893693335497,         !- Vertex 15 Y-coordinate {m}
    31.600000000000,         !- Vertex 15 Z-coordinate {m}
    35.325961250755,         !- Vertex 16 X-coordinate {m}
    73.768693335497,         !- Vertex 16 Y-coordinate {m}
    31.600000000000,         !- Vertex 16 Z-coordinate {m}
    35.826961250755,         !- Vertex 17 X-coordinate {m}
    73.768693335497,         !- Vertex 17 Y-coordinate {m}
    31.600000000000,         !- Vertex 17 Z-coordinate {m}
    35.826961250755,         !- Vertex 18 X-coordinate {m}
    71.063693335497,         !- Vertex 18 Y-coordinate {m}
    31.600000000000;         !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    AA1293,                  !- Name
    Roof,                    !- Surface Type
    Interior Floor,          !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    18,                      !- Number of Vertices
    32.325961250755,         !- Vertex 1 X-coordinate {m}
    75.893693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    32.325961250755,         !- Vertex 2 X-coordinate {m}
    73.768693335498,         !- Vertex 2 Y-coordinate {m}
    34.400000000000,         !- Vertex 2 Z-coordinate {m}
    31.216961250754,         !- Vertex 3 X-coordinate {m}
    73.768693335496,         !- Vertex 3 Y-coordinate {m}
    34.400000000000,         !- Vertex 3 Z-coordinate {m}
    31.216961250756,         !- Vertex 4 X-coordinate {m}
    61.969693335496,         !- Vertex 4 Y-coordinate {m}
    34.400000000000,         !- Vertex 4 Z-coordinate {m}
    37.312961250755,         !- Vertex 5 X-coordinate {m}
    61.969693335497,         !- Vertex 5 Y-coordinate {m}
    34.400000000000,         !- Vertex 5 Z-coordinate {m}
    37.312961250756,         !- Vertex 6 X-coordinate {m}
    63.769693335498,         !- Vertex 6 Y-coordinate {m}
    34.400000000000,         !- Vertex 6 Z-coordinate {m}
    40.360961250756,         !- Vertex 7 X-coordinate {m}
    63.769693335497,         !- Vertex 7 Y-coordinate {m}
    34.400000000000,         !- Vertex 7 Z-coordinate {m}
    40.360961250755,         !- Vertex 8 X-coordinate {m}
    66.116693335497,         !- Vertex 8 Y-coordinate {m}
    34.400000000000,         !- Vertex 8 Z-coordinate {m}
    43.407961250755,         !- Vertex 9 X-coordinate {m}
    66.116693335497,         !- Vertex 9 Y-coordinate {m}
    34.400000000000,         !- Vertex 9 Z-coordinate {m}
    43.407961250755,         !- Vertex 10 X-coordinate {m}
    67.335693335498,         !- Vertex 10 Y-coordinate {m}
    34.400000000000,         !- Vertex 10 Z-coordinate {m}
    39.560961250755,         !- Vertex 11 X-coordinate {m}
    67.335693335497,         !- Vertex 11 Y-coordinate {m}
    34.400000000000,         !- Vertex 11 Z-coordinate {m}
    39.560961250756,         !- Vertex 12 X-coordinate {m}
    66.916693335497,         !- Vertex 12 Y-coordinate {m}
    34.400000000000,         !- Vertex 12 Z-coordinate {m}
    37.312961250756,         !- Vertex 13 X-coordinate {m}
    66.916693335496,         !- Vertex 13 Y-coordinate {m}
    34.400000000000,         !- Vertex 13 Z-coordinate {m}
    37.312961250756,         !- Vertex 14 X-coordinate {m}
    71.063693335497,         !- Vertex 14 Y-coordinate {m}
    34.400000000000,         !- Vertex 14 Z-coordinate {m}
    35.826961250755,         !- Vertex 15 X-coordinate {m}
    71.063693335497,         !- Vertex 15 Y-coordinate {m}
    34.400000000000,         !- Vertex 15 Z-coordinate {m}
    35.826961250755,         !- Vertex 16 X-coordinate {m}
    73.768693335497,         !- Vertex 16 Y-coordinate {m}
    34.400000000000,         !- Vertex 16 Z-coordinate {m}
    35.325961250755,         !- Vertex 17 X-coordinate {m}
    73.768693335497,         !- Vertex 17 Y-coordinate {m}
    34.400000000000,         !- Vertex 17 Z-coordinate {m}
    35.325961250755,         !- Vertex 18 X-coordinate {m}
    75.893693335497,         !- Vertex 18 Y-coordinate {m}
    34.400000000000;         !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    EB1FCD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EB1FCD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    31.216961250754,         !- Vertex 1 X-coordinate {m}
    73.768693335496,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    31.216961250754,         !- Vertex 2 X-coordinate {m}
    73.768693335496,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    31.216961250756,         !- Vertex 3 X-coordinate {m}
    61.969693335496,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    31.216961250756,         !- Vertex 4 X-coordinate {m}
    61.969693335496,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    999A8C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.325961250755,         !- Vertex 1 X-coordinate {m}
    73.768693335498,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    32.325961250755,         !- Vertex 2 X-coordinate {m}
    73.768693335498,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    31.216961250754,         !- Vertex 3 X-coordinate {m}
    73.768693335496,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    31.216961250754,         !- Vertex 4 X-coordinate {m}
    73.768693335496,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8EACF0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.325961250755,         !- Vertex 1 X-coordinate {m}
    75.893693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    32.325961250755,         !- Vertex 2 X-coordinate {m}
    75.893693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    32.325961250755,         !- Vertex 3 X-coordinate {m}
    73.768693335498,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    32.325961250755,         !- Vertex 4 X-coordinate {m}
    73.768693335498,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E8F7AE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.325961250755,         !- Vertex 1 X-coordinate {m}
    75.893693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    35.325961250755,         !- Vertex 2 X-coordinate {m}
    75.893693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    32.325961250755,         !- Vertex 3 X-coordinate {m}
    75.893693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    32.325961250755,         !- Vertex 4 X-coordinate {m}
    75.893693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B9503E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.325961250755,         !- Vertex 1 X-coordinate {m}
    73.768693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    35.325961250755,         !- Vertex 2 X-coordinate {m}
    73.768693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    35.325961250755,         !- Vertex 3 X-coordinate {m}
    75.893693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    35.325961250755,         !- Vertex 4 X-coordinate {m}
    75.893693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    487A7A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.826961250755,         !- Vertex 1 X-coordinate {m}
    73.768693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    35.826961250755,         !- Vertex 2 X-coordinate {m}
    73.768693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    35.325961250755,         !- Vertex 3 X-coordinate {m}
    73.768693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    35.325961250755,         !- Vertex 4 X-coordinate {m}
    73.768693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    740B46,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.312961250756,         !- Vertex 1 X-coordinate {m}
    71.063693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    37.312961250756,         !- Vertex 2 X-coordinate {m}
    71.063693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    35.826961250755,         !- Vertex 3 X-coordinate {m}
    71.063693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    35.826961250755,         !- Vertex 4 X-coordinate {m}
    71.063693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AD6C5F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A41238,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.312961250756,         !- Vertex 1 X-coordinate {m}
    66.916693335496,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    37.312961250756,         !- Vertex 2 X-coordinate {m}
    66.916693335496,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    37.312961250756,         !- Vertex 3 X-coordinate {m}
    71.063693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    37.312961250756,         !- Vertex 4 X-coordinate {m}
    71.063693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3FB3A4,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B06D19,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.560961250756,         !- Vertex 1 X-coordinate {m}
    66.916693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    39.560961250756,         !- Vertex 2 X-coordinate {m}
    66.916693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    37.312961250756,         !- Vertex 3 X-coordinate {m}
    66.916693335496,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    37.312961250756,         !- Vertex 4 X-coordinate {m}
    66.916693335496,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9E64DB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    83F6F1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.560961250755,         !- Vertex 1 X-coordinate {m}
    67.335693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    39.560961250755,         !- Vertex 2 X-coordinate {m}
    67.335693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    39.560961250756,         !- Vertex 3 X-coordinate {m}
    66.916693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    39.560961250756,         !- Vertex 4 X-coordinate {m}
    66.916693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BE5C55,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    43C7FA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.407961250755,         !- Vertex 1 X-coordinate {m}
    67.335693335498,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    43.407961250755,         !- Vertex 2 X-coordinate {m}
    67.335693335498,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    39.560961250755,         !- Vertex 3 X-coordinate {m}
    67.335693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    39.560961250755,         !- Vertex 4 X-coordinate {m}
    67.335693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F528D6,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F528D6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.407961250755,         !- Vertex 1 X-coordinate {m}
    66.116693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    43.407961250755,         !- Vertex 2 X-coordinate {m}
    66.116693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    43.407961250755,         !- Vertex 3 X-coordinate {m}
    67.335693335498,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    43.407961250755,         !- Vertex 4 X-coordinate {m}
    67.335693335498,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F7DE3D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3FA100,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.360961250755,         !- Vertex 1 X-coordinate {m}
    66.116693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    40.360961250755,         !- Vertex 2 X-coordinate {m}
    66.116693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    43.407961250755,         !- Vertex 3 X-coordinate {m}
    66.116693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    43.407961250755,         !- Vertex 4 X-coordinate {m}
    66.116693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BCADCB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5BB072,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.360961250756,         !- Vertex 1 X-coordinate {m}
    63.769693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    40.360961250756,         !- Vertex 2 X-coordinate {m}
    63.769693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    40.360961250755,         !- Vertex 3 X-coordinate {m}
    66.116693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    40.360961250755,         !- Vertex 4 X-coordinate {m}
    66.116693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8877FE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.312961250756,         !- Vertex 1 X-coordinate {m}
    63.769693335498,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    37.312961250756,         !- Vertex 2 X-coordinate {m}
    63.769693335498,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    40.360961250756,         !- Vertex 3 X-coordinate {m}
    63.769693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    40.360961250756,         !- Vertex 4 X-coordinate {m}
    63.769693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FB0386,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.312961250755,         !- Vertex 1 X-coordinate {m}
    61.969693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    37.312961250755,         !- Vertex 2 X-coordinate {m}
    61.969693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    37.312961250756,         !- Vertex 3 X-coordinate {m}
    63.769693335498,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    37.312961250756,         !- Vertex 4 X-coordinate {m}
    63.769693335498,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    304505,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.216961250756,         !- Vertex 1 X-coordinate {m}
    61.969693335496,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    31.216961250756,         !- Vertex 2 X-coordinate {m}
    61.969693335496,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    37.312961250755,         !- Vertex 3 X-coordinate {m}
    61.969693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    37.312961250755,         !- Vertex 4 X-coordinate {m}
    61.969693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2DECB4,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2DECB4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    41.248961250755,         !- Vertex 1 X-coordinate {m}
    73.768693335497,         !- Vertex 1 Y-coordinate {m}
    31.600000000000,         !- Vertex 1 Z-coordinate {m}
    41.248961250756,         !- Vertex 2 X-coordinate {m}
    71.673693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    40.360961250755,         !- Vertex 3 X-coordinate {m}
    71.673693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    40.360961250755,         !- Vertex 4 X-coordinate {m}
    71.064693335497,         !- Vertex 4 Y-coordinate {m}
    31.600000000000,         !- Vertex 4 Z-coordinate {m}
    38.797961250755,         !- Vertex 5 X-coordinate {m}
    71.064693335497,         !- Vertex 5 Y-coordinate {m}
    31.600000000000,         !- Vertex 5 Z-coordinate {m}
    38.797961250755,         !- Vertex 6 X-coordinate {m}
    73.768693335497,         !- Vertex 6 Y-coordinate {m}
    31.600000000000;         !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    52D9B6,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    6,                       !- Number of Vertices
    38.797961250755,         !- Vertex 1 X-coordinate {m}
    73.768693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    38.797961250755,         !- Vertex 2 X-coordinate {m}
    71.064693335497,         !- Vertex 2 Y-coordinate {m}
    34.400000000000,         !- Vertex 2 Z-coordinate {m}
    40.360961250755,         !- Vertex 3 X-coordinate {m}
    71.064693335497,         !- Vertex 3 Y-coordinate {m}
    34.400000000000,         !- Vertex 3 Z-coordinate {m}
    40.360961250755,         !- Vertex 4 X-coordinate {m}
    71.673693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000,         !- Vertex 4 Z-coordinate {m}
    41.248961250756,         !- Vertex 5 X-coordinate {m}
    71.673693335497,         !- Vertex 5 Y-coordinate {m}
    34.400000000000,         !- Vertex 5 Z-coordinate {m}
    41.248961250755,         !- Vertex 6 X-coordinate {m}
    73.768693335497,         !- Vertex 6 Y-coordinate {m}
    34.400000000000;         !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    7A57F8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.797961250755,         !- Vertex 1 X-coordinate {m}
    73.768693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    38.797961250755,         !- Vertex 2 X-coordinate {m}
    73.768693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    38.797961250755,         !- Vertex 3 X-coordinate {m}
    71.064693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    38.797961250755,         !- Vertex 4 X-coordinate {m}
    71.064693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B9856D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.248961250755,         !- Vertex 1 X-coordinate {m}
    73.768693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    41.248961250755,         !- Vertex 2 X-coordinate {m}
    73.768693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    38.797961250755,         !- Vertex 3 X-coordinate {m}
    73.768693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    38.797961250755,         !- Vertex 4 X-coordinate {m}
    73.768693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    45A47E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5B4EDC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.248961250756,         !- Vertex 1 X-coordinate {m}
    71.673693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    41.248961250756,         !- Vertex 2 X-coordinate {m}
    71.673693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    41.248961250755,         !- Vertex 3 X-coordinate {m}
    73.768693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    41.248961250755,         !- Vertex 4 X-coordinate {m}
    73.768693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7E57B2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AE2634,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.360961250755,         !- Vertex 1 X-coordinate {m}
    71.673693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    40.360961250755,         !- Vertex 2 X-coordinate {m}
    71.673693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    41.248961250756,         !- Vertex 3 X-coordinate {m}
    71.673693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    41.248961250756,         !- Vertex 4 X-coordinate {m}
    71.673693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B130FA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E4E407,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.360961250755,         !- Vertex 1 X-coordinate {m}
    71.064693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    40.360961250755,         !- Vertex 2 X-coordinate {m}
    71.064693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    40.360961250755,         !- Vertex 3 X-coordinate {m}
    71.673693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    40.360961250755,         !- Vertex 4 X-coordinate {m}
    71.673693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AE309E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    24673B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    38.797961250755,         !- Vertex 1 X-coordinate {m}
    71.064693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    38.797961250755,         !- Vertex 2 X-coordinate {m}
    71.064693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    40.360961250755,         !- Vertex 3 X-coordinate {m}
    71.064693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    40.360961250755,         !- Vertex 4 X-coordinate {m}
    71.064693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    43C7FA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BE5C55,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.751961250756,         !- Vertex 1 X-coordinate {m}
    79.134693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    51.751961250756,         !- Vertex 2 X-coordinate {m}
    79.134693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    55.598961250755,         !- Vertex 3 X-coordinate {m}
    79.134693335498,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    55.598961250755,         !- Vertex 4 X-coordinate {m}
    79.134693335498,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    83F6F1,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9E64DB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.751961250756,         !- Vertex 1 X-coordinate {m}
    78.715693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    51.751961250756,         !- Vertex 2 X-coordinate {m}
    78.715693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    51.751961250756,         !- Vertex 3 X-coordinate {m}
    79.134693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    51.751961250756,         !- Vertex 4 X-coordinate {m}
    79.134693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B06D19,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3FB3A4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.503961250756,         !- Vertex 1 X-coordinate {m}
    78.715693335496,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    49.503961250756,         !- Vertex 2 X-coordinate {m}
    78.715693335496,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    51.751961250756,         !- Vertex 3 X-coordinate {m}
    78.715693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    51.751961250756,         !- Vertex 4 X-coordinate {m}
    78.715693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A41238,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AD6C5F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.503961250756,         !- Vertex 1 X-coordinate {m}
    82.862693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    49.503961250756,         !- Vertex 2 X-coordinate {m}
    82.862693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    49.503961250756,         !- Vertex 3 X-coordinate {m}
    78.715693335496,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    49.503961250756,         !- Vertex 4 X-coordinate {m}
    78.715693335496,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    829D8A,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    829D8A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    55.598961250755,         !- Vertex 1 X-coordinate {m}
    85.567693335497,         !- Vertex 1 Y-coordinate {m}
    31.600000000000,         !- Vertex 1 Z-coordinate {m}
    55.598961250755,         !- Vertex 2 X-coordinate {m}
    79.134693335498,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    51.751961250756,         !- Vertex 3 X-coordinate {m}
    79.134693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    51.751961250756,         !- Vertex 4 X-coordinate {m}
    78.715693335497,         !- Vertex 4 Y-coordinate {m}
    31.600000000000,         !- Vertex 4 Z-coordinate {m}
    49.503961250756,         !- Vertex 5 X-coordinate {m}
    78.715693335496,         !- Vertex 5 Y-coordinate {m}
    31.600000000000,         !- Vertex 5 Z-coordinate {m}
    49.503961250756,         !- Vertex 6 X-coordinate {m}
    82.862693335497,         !- Vertex 6 Y-coordinate {m}
    31.600000000000,         !- Vertex 6 Z-coordinate {m}
    52.551961250755,         !- Vertex 7 X-coordinate {m}
    82.863693335497,         !- Vertex 7 Y-coordinate {m}
    31.600000000000,         !- Vertex 7 Z-coordinate {m}
    52.551961250755,         !- Vertex 8 X-coordinate {m}
    83.472693335497,         !- Vertex 8 Y-coordinate {m}
    31.600000000000,         !- Vertex 8 Z-coordinate {m}
    53.439961250755,         !- Vertex 9 X-coordinate {m}
    83.472693335497,         !- Vertex 9 Y-coordinate {m}
    31.600000000000,         !- Vertex 9 Z-coordinate {m}
    53.439961250755,         !- Vertex 10 X-coordinate {m}
    85.567693335497,         !- Vertex 10 Y-coordinate {m}
    31.600000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    E4E407,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B130FA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.551961250755,         !- Vertex 1 X-coordinate {m}
    83.472693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    52.551961250755,         !- Vertex 2 X-coordinate {m}
    83.472693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    52.551961250755,         !- Vertex 3 X-coordinate {m}
    82.863693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    52.551961250755,         !- Vertex 4 X-coordinate {m}
    82.863693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AE2634,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7E57B2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.439961250755,         !- Vertex 1 X-coordinate {m}
    83.472693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    53.439961250755,         !- Vertex 2 X-coordinate {m}
    83.472693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    52.551961250755,         !- Vertex 3 X-coordinate {m}
    83.472693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    52.551961250755,         !- Vertex 4 X-coordinate {m}
    83.472693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5B4EDC,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    45A47E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.439961250755,         !- Vertex 1 X-coordinate {m}
    85.567693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    53.439961250755,         !- Vertex 2 X-coordinate {m}
    85.567693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    53.439961250755,         !- Vertex 3 X-coordinate {m}
    83.472693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    53.439961250755,         !- Vertex 4 X-coordinate {m}
    83.472693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3CA229,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.598961250755,         !- Vertex 1 X-coordinate {m}
    85.567693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    55.598961250755,         !- Vertex 2 X-coordinate {m}
    85.567693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    53.439961250755,         !- Vertex 3 X-coordinate {m}
    85.567693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    53.439961250755,         !- Vertex 4 X-coordinate {m}
    85.567693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CCAE33,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.551961250755,         !- Vertex 1 X-coordinate {m}
    77.915693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    52.551961250755,         !- Vertex 2 X-coordinate {m}
    73.768693335498,         !- Vertex 2 Y-coordinate {m}
    34.400000000000,         !- Vertex 2 Z-coordinate {m}
    55.598961250756,         !- Vertex 3 X-coordinate {m}
    73.768693335498,         !- Vertex 3 Y-coordinate {m}
    34.400000000000,         !- Vertex 3 Z-coordinate {m}
    55.598961250755,         !- Vertex 4 X-coordinate {m}
    77.915693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3FA100,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7DE3D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.598961250755,         !- Vertex 1 X-coordinate {m}
    77.915693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    55.598961250755,         !- Vertex 2 X-coordinate {m}
    77.915693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    52.551961250755,         !- Vertex 3 X-coordinate {m}
    77.915693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    52.551961250755,         !- Vertex 4 X-coordinate {m}
    77.915693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A5DEA4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A5DEA4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    55.598961250756,         !- Vertex 1 X-coordinate {m}
    73.768693335498,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    55.598961250756,         !- Vertex 2 X-coordinate {m}
    73.768693335498,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    55.598961250755,         !- Vertex 3 X-coordinate {m}
    77.915693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    55.598961250755,         !- Vertex 4 X-coordinate {m}
    77.915693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2A2747,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.551961250755,         !- Vertex 1 X-coordinate {m}
    73.768693335498,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    52.551961250755,         !- Vertex 2 X-coordinate {m}
    73.768693335498,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    55.598961250756,         !- Vertex 3 X-coordinate {m}
    73.768693335498,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    55.598961250756,         !- Vertex 4 X-coordinate {m}
    73.768693335498,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3A0439,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.551961250756,         !- Vertex 1 X-coordinate {m}
    75.568693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    52.551961250756,         !- Vertex 2 X-coordinate {m}
    75.568693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    52.551961250755,         !- Vertex 3 X-coordinate {m}
    73.768693335498,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    52.551961250755,         !- Vertex 4 X-coordinate {m}
    73.768693335498,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A1CC73,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    49.503961250756,         !- Vertex 1 X-coordinate {m}
    82.862693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    49.503961250756,         !- Vertex 2 X-coordinate {m}
    78.715693335496,         !- Vertex 2 Y-coordinate {m}
    34.400000000000,         !- Vertex 2 Z-coordinate {m}
    51.751961250756,         !- Vertex 3 X-coordinate {m}
    78.715693335497,         !- Vertex 3 Y-coordinate {m}
    34.400000000000,         !- Vertex 3 Z-coordinate {m}
    51.751961250756,         !- Vertex 4 X-coordinate {m}
    79.134693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000,         !- Vertex 4 Z-coordinate {m}
    55.598961250755,         !- Vertex 5 X-coordinate {m}
    79.134693335498,         !- Vertex 5 Y-coordinate {m}
    34.400000000000,         !- Vertex 5 Z-coordinate {m}
    55.598961250755,         !- Vertex 6 X-coordinate {m}
    85.567693335497,         !- Vertex 6 Y-coordinate {m}
    34.400000000000,         !- Vertex 6 Z-coordinate {m}
    53.439961250755,         !- Vertex 7 X-coordinate {m}
    85.567693335497,         !- Vertex 7 Y-coordinate {m}
    34.400000000000,         !- Vertex 7 Z-coordinate {m}
    53.439961250755,         !- Vertex 8 X-coordinate {m}
    83.472693335497,         !- Vertex 8 Y-coordinate {m}
    34.400000000000,         !- Vertex 8 Z-coordinate {m}
    52.551961250755,         !- Vertex 9 X-coordinate {m}
    83.472693335497,         !- Vertex 9 Y-coordinate {m}
    34.400000000000,         !- Vertex 9 Z-coordinate {m}
    52.551961250755,         !- Vertex 10 X-coordinate {m}
    82.863693335497,         !- Vertex 10 Y-coordinate {m}
    34.400000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    D9C72F,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D9C72F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    55.598961250755,         !- Vertex 1 X-coordinate {m}
    77.915693335497,         !- Vertex 1 Y-coordinate {m}
    31.600000000000,         !- Vertex 1 Z-coordinate {m}
    55.598961250756,         !- Vertex 2 X-coordinate {m}
    73.768693335498,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    52.551961250755,         !- Vertex 3 X-coordinate {m}
    73.768693335498,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    52.551961250755,         !- Vertex 4 X-coordinate {m}
    77.915693335497,         !- Vertex 4 Y-coordinate {m}
    31.600000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9DCFF7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9DCFF7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    55.598961250755,         !- Vertex 1 X-coordinate {m}
    79.134693335498,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    55.598961250755,         !- Vertex 2 X-coordinate {m}
    79.134693335498,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    55.598961250755,         !- Vertex 3 X-coordinate {m}
    85.567693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    55.598961250755,         !- Vertex 4 X-coordinate {m}
    85.567693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5BB072,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BCADCB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.551961250755,         !- Vertex 1 X-coordinate {m}
    77.915693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    52.551961250755,         !- Vertex 2 X-coordinate {m}
    77.915693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    52.551961250756,         !- Vertex 3 X-coordinate {m}
    75.568693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    52.551961250756,         !- Vertex 4 X-coordinate {m}
    75.568693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A3181A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.989961170779,         !- Vertex 1 X-coordinate {m}
    82.863205802715,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    50.989961170779,         !- Vertex 2 X-coordinate {m}
    82.863205802715,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    49.503961250756,         !- Vertex 3 X-coordinate {m}
    82.862693335497,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    49.503961250756,         !- Vertex 4 X-coordinate {m}
    82.862693335497,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    24673B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AE309E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    52.551961250755,         !- Vertex 1 X-coordinate {m}
    82.863693335497,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    52.551961250755,         !- Vertex 2 X-coordinate {m}
    82.863693335497,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    50.989961170779,         !- Vertex 3 X-coordinate {m}
    82.863205802715,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    50.989961170779,         !- Vertex 4 X-coordinate {m}
    82.863205802715,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AA0EBF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EF5B77,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.751961250756,         !- Vertex 1 X-coordinate {m}
    79.134693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    51.751961250756,         !- Vertex 2 X-coordinate {m}
    79.134693335497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    55.598961250754,         !- Vertex 3 X-coordinate {m}
    79.134693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    55.598961250754,         !- Vertex 4 X-coordinate {m}
    79.134693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    897177,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8046BE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    51.751961250756,         !- Vertex 1 X-coordinate {m}
    78.715693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    51.751961250756,         !- Vertex 2 X-coordinate {m}
    78.715693335497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    51.751961250756,         !- Vertex 3 X-coordinate {m}
    79.134693335497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    51.751961250756,         !- Vertex 4 X-coordinate {m}
    79.134693335497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4B5297,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    956869,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.503961250755,         !- Vertex 1 X-coordinate {m}
    78.715693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    49.503961250755,         !- Vertex 2 X-coordinate {m}
    78.715693335497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    51.751961250756,         !- Vertex 3 X-coordinate {m}
    78.715693335497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    51.751961250756,         !- Vertex 4 X-coordinate {m}
    78.715693335497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B4DC0A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    18C7FD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.503961250755,         !- Vertex 1 X-coordinate {m}
    82.862693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    49.503961250755,         !- Vertex 2 X-coordinate {m}
    82.862693335497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    49.503961250755,         !- Vertex 3 X-coordinate {m}
    78.715693335497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    49.503961250755,         !- Vertex 4 X-coordinate {m}
    78.715693335497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9A686C,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9A686C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    55.598961250755,         !- Vertex 1 X-coordinate {m}
    85.567693335498,         !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    55.598961250754,         !- Vertex 2 X-coordinate {m}
    79.134693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    51.751961250756,         !- Vertex 3 X-coordinate {m}
    79.134693335497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    51.751961250756,         !- Vertex 4 X-coordinate {m}
    78.715693335497,         !- Vertex 4 Y-coordinate {m}
    17.600000000000,         !- Vertex 4 Z-coordinate {m}
    49.503961250755,         !- Vertex 5 X-coordinate {m}
    78.715693335497,         !- Vertex 5 Y-coordinate {m}
    17.600000000000,         !- Vertex 5 Z-coordinate {m}
    49.503961250755,         !- Vertex 6 X-coordinate {m}
    82.862693335497,         !- Vertex 6 Y-coordinate {m}
    17.600000000000,         !- Vertex 6 Z-coordinate {m}
    52.551961250754,         !- Vertex 7 X-coordinate {m}
    82.863693335498,         !- Vertex 7 Y-coordinate {m}
    17.600000000000,         !- Vertex 7 Z-coordinate {m}
    52.551961250755,         !- Vertex 8 X-coordinate {m}
    83.472693335498,         !- Vertex 8 Y-coordinate {m}
    17.600000000000,         !- Vertex 8 Z-coordinate {m}
    53.439961250755,         !- Vertex 9 X-coordinate {m}
    83.472693335498,         !- Vertex 9 Y-coordinate {m}
    17.600000000000,         !- Vertex 9 Z-coordinate {m}
    53.439961250754,         !- Vertex 10 X-coordinate {m}
    85.567693335498,         !- Vertex 10 Y-coordinate {m}
    17.600000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    C8FD29,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A58DB1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.551961250755,         !- Vertex 1 X-coordinate {m}
    83.472693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    52.551961250755,         !- Vertex 2 X-coordinate {m}
    83.472693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    52.551961250754,         !- Vertex 3 X-coordinate {m}
    82.863693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    52.551961250754,         !- Vertex 4 X-coordinate {m}
    82.863693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9BC0AD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    498A0F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.439961250755,         !- Vertex 1 X-coordinate {m}
    83.472693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    53.439961250755,         !- Vertex 2 X-coordinate {m}
    83.472693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    52.551961250755,         !- Vertex 3 X-coordinate {m}
    83.472693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    52.551961250755,         !- Vertex 4 X-coordinate {m}
    83.472693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EC61DF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AE92BF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    53.439961250754,         !- Vertex 1 X-coordinate {m}
    85.567693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    53.439961250754,         !- Vertex 2 X-coordinate {m}
    85.567693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    53.439961250755,         !- Vertex 3 X-coordinate {m}
    83.472693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    53.439961250755,         !- Vertex 4 X-coordinate {m}
    83.472693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5BEA2E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.598961250755,         !- Vertex 1 X-coordinate {m}
    85.567693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    55.598961250755,         !- Vertex 2 X-coordinate {m}
    85.567693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    53.439961250754,         !- Vertex 3 X-coordinate {m}
    85.567693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    53.439961250754,         !- Vertex 4 X-coordinate {m}
    85.567693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    932411,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    932411,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    52.551961250754,         !- Vertex 1 X-coordinate {m}
    77.915693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    52.551961250755,         !- Vertex 2 X-coordinate {m}
    73.768693335498,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    55.598961250756,         !- Vertex 3 X-coordinate {m}
    73.768693335498,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    55.598961250755,         !- Vertex 4 X-coordinate {m}
    77.915693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    93ADC8,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    78B2F7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    55.598961250755,         !- Vertex 1 X-coordinate {m}
    77.915693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    55.598961250755,         !- Vertex 2 X-coordinate {m}
    77.915693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    52.551961250754,         !- Vertex 3 X-coordinate {m}
    77.915693335497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    52.551961250754,         !- Vertex 4 X-coordinate {m}
    77.915693335497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    33AAA3,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    33AAA3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    55.598961250756,         !- Vertex 1 X-coordinate {m}
    73.768693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    55.598961250756,         !- Vertex 2 X-coordinate {m}
    73.768693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    55.598961250755,         !- Vertex 3 X-coordinate {m}
    77.915693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    55.598961250755,         !- Vertex 4 X-coordinate {m}
    77.915693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    53EDC6,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.551961250755,         !- Vertex 1 X-coordinate {m}
    73.768693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    52.551961250755,         !- Vertex 2 X-coordinate {m}
    73.768693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    55.598961250756,         !- Vertex 3 X-coordinate {m}
    73.768693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    55.598961250756,         !- Vertex 4 X-coordinate {m}
    73.768693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C47F78,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.551961250756,         !- Vertex 1 X-coordinate {m}
    75.568693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    52.551961250756,         !- Vertex 2 X-coordinate {m}
    75.568693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    52.551961250755,         !- Vertex 3 X-coordinate {m}
    73.768693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    52.551961250755,         !- Vertex 4 X-coordinate {m}
    73.768693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4C3906,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4C3906,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    49.503961250755,         !- Vertex 1 X-coordinate {m}
    82.862693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    49.503961250755,         !- Vertex 2 X-coordinate {m}
    78.715693335497,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    51.751961250756,         !- Vertex 3 X-coordinate {m}
    78.715693335497,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    51.751961250756,         !- Vertex 4 X-coordinate {m}
    79.134693335497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000,         !- Vertex 4 Z-coordinate {m}
    55.598961250754,         !- Vertex 5 X-coordinate {m}
    79.134693335498,         !- Vertex 5 Y-coordinate {m}
    20.400000000000,         !- Vertex 5 Z-coordinate {m}
    55.598961250755,         !- Vertex 6 X-coordinate {m}
    85.567693335498,         !- Vertex 6 Y-coordinate {m}
    20.400000000000,         !- Vertex 6 Z-coordinate {m}
    53.439961250754,         !- Vertex 7 X-coordinate {m}
    85.567693335498,         !- Vertex 7 Y-coordinate {m}
    20.400000000000,         !- Vertex 7 Z-coordinate {m}
    53.439961250755,         !- Vertex 8 X-coordinate {m}
    83.472693335498,         !- Vertex 8 Y-coordinate {m}
    20.400000000000,         !- Vertex 8 Z-coordinate {m}
    52.551961250755,         !- Vertex 9 X-coordinate {m}
    83.472693335498,         !- Vertex 9 Y-coordinate {m}
    20.400000000000,         !- Vertex 9 Z-coordinate {m}
    52.551961250754,         !- Vertex 10 X-coordinate {m}
    82.863693335498,         !- Vertex 10 Y-coordinate {m}
    20.400000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    6C8B67,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6C8B67,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    55.598961250755,         !- Vertex 1 X-coordinate {m}
    77.915693335498,         !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    55.598961250756,         !- Vertex 2 X-coordinate {m}
    73.768693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    52.551961250755,         !- Vertex 3 X-coordinate {m}
    73.768693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    52.551961250754,         !- Vertex 4 X-coordinate {m}
    77.915693335497,         !- Vertex 4 Y-coordinate {m}
    17.600000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6CAB6C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    28A0B3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    52.551961250754,         !- Vertex 1 X-coordinate {m}
    77.915693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    52.551961250754,         !- Vertex 2 X-coordinate {m}
    77.915693335497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    52.551961250756,         !- Vertex 3 X-coordinate {m}
    75.568693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    52.551961250756,         !- Vertex 4 X-coordinate {m}
    75.568693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F85590,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.989961170779,         !- Vertex 1 X-coordinate {m}
    82.863205802715,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    50.989961170779,         !- Vertex 2 X-coordinate {m}
    82.863205802715,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    49.503961250755,         !- Vertex 3 X-coordinate {m}
    82.862693335497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    49.503961250755,         !- Vertex 4 X-coordinate {m}
    82.862693335497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EE2543,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    20742C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    52.551961250754,         !- Vertex 1 X-coordinate {m}
    82.863693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    52.551961250754,         !- Vertex 2 X-coordinate {m}
    82.863693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    50.989961170779,         !- Vertex 3 X-coordinate {m}
    82.863205802715,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    50.989961170779,         !- Vertex 4 X-coordinate {m}
    82.863205802715,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B017AD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_AC,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B017AD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    55.598961250754,         !- Vertex 1 X-coordinate {m}
    79.134693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    55.598961250754,         !- Vertex 2 X-coordinate {m}
    79.134693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    55.598961250755,         !- Vertex 3 X-coordinate {m}
    85.567693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    55.598961250755,         !- Vertex 4 X-coordinate {m}
    85.567693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4681C1,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4681C1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    18,                      !- Number of Vertices
    37.312961250755,         !- Vertex 1 X-coordinate {m}
    71.063693335497,         !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    37.312961250755,         !- Vertex 2 X-coordinate {m}
    66.916693335497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    39.560961250756,         !- Vertex 3 X-coordinate {m}
    66.916693335497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    39.560961250755,         !- Vertex 4 X-coordinate {m}
    67.335693335497,         !- Vertex 4 Y-coordinate {m}
    17.600000000000,         !- Vertex 4 Z-coordinate {m}
    43.407961250754,         !- Vertex 5 X-coordinate {m}
    67.335693335498,         !- Vertex 5 Y-coordinate {m}
    17.600000000000,         !- Vertex 5 Z-coordinate {m}
    43.407961250755,         !- Vertex 6 X-coordinate {m}
    66.116693335498,         !- Vertex 6 Y-coordinate {m}
    17.600000000000,         !- Vertex 6 Z-coordinate {m}
    40.360961250755,         !- Vertex 7 X-coordinate {m}
    66.116693335497,         !- Vertex 7 Y-coordinate {m}
    17.600000000000,         !- Vertex 7 Z-coordinate {m}
    40.360961250756,         !- Vertex 8 X-coordinate {m}
    63.769693335498,         !- Vertex 8 Y-coordinate {m}
    17.600000000000,         !- Vertex 8 Z-coordinate {m}
    37.312961250756,         !- Vertex 9 X-coordinate {m}
    63.769693335498,         !- Vertex 9 Y-coordinate {m}
    17.600000000000,         !- Vertex 9 Z-coordinate {m}
    37.312961250755,         !- Vertex 10 X-coordinate {m}
    61.969693335497,         !- Vertex 10 Y-coordinate {m}
    17.600000000000,         !- Vertex 10 Z-coordinate {m}
    31.216961250755,         !- Vertex 11 X-coordinate {m}
    61.969693335497,         !- Vertex 11 Y-coordinate {m}
    17.600000000000,         !- Vertex 11 Z-coordinate {m}
    31.216961250754,         !- Vertex 12 X-coordinate {m}
    73.768693335496,         !- Vertex 12 Y-coordinate {m}
    17.600000000000,         !- Vertex 12 Z-coordinate {m}
    32.325961250754,         !- Vertex 13 X-coordinate {m}
    73.768693335498,         !- Vertex 13 Y-coordinate {m}
    17.600000000000,         !- Vertex 13 Z-coordinate {m}
    32.325961250754,         !- Vertex 14 X-coordinate {m}
    75.893693335498,         !- Vertex 14 Y-coordinate {m}
    17.600000000000,         !- Vertex 14 Z-coordinate {m}
    35.325961250755,         !- Vertex 15 X-coordinate {m}
    75.893693335497,         !- Vertex 15 Y-coordinate {m}
    17.600000000000,         !- Vertex 15 Z-coordinate {m}
    35.325961250754,         !- Vertex 16 X-coordinate {m}
    73.768693335498,         !- Vertex 16 Y-coordinate {m}
    17.600000000000,         !- Vertex 16 Z-coordinate {m}
    35.826961250754,         !- Vertex 17 X-coordinate {m}
    73.768693335497,         !- Vertex 17 Y-coordinate {m}
    17.600000000000,         !- Vertex 17 Z-coordinate {m}
    35.826961250755,         !- Vertex 18 X-coordinate {m}
    71.063693335497,         !- Vertex 18 Y-coordinate {m}
    17.600000000000;         !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    9055CE,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9055CE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    18,                      !- Number of Vertices
    32.325961250754,         !- Vertex 1 X-coordinate {m}
    75.893693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    32.325961250754,         !- Vertex 2 X-coordinate {m}
    73.768693335498,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    31.216961250754,         !- Vertex 3 X-coordinate {m}
    73.768693335496,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    31.216961250755,         !- Vertex 4 X-coordinate {m}
    61.969693335497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000,         !- Vertex 4 Z-coordinate {m}
    37.312961250755,         !- Vertex 5 X-coordinate {m}
    61.969693335497,         !- Vertex 5 Y-coordinate {m}
    20.400000000000,         !- Vertex 5 Z-coordinate {m}
    37.312961250756,         !- Vertex 6 X-coordinate {m}
    63.769693335498,         !- Vertex 6 Y-coordinate {m}
    20.400000000000,         !- Vertex 6 Z-coordinate {m}
    40.360961250756,         !- Vertex 7 X-coordinate {m}
    63.769693335498,         !- Vertex 7 Y-coordinate {m}
    20.400000000000,         !- Vertex 7 Z-coordinate {m}
    40.360961250755,         !- Vertex 8 X-coordinate {m}
    66.116693335497,         !- Vertex 8 Y-coordinate {m}
    20.400000000000,         !- Vertex 8 Z-coordinate {m}
    43.407961250755,         !- Vertex 9 X-coordinate {m}
    66.116693335498,         !- Vertex 9 Y-coordinate {m}
    20.400000000000,         !- Vertex 9 Z-coordinate {m}
    43.407961250754,         !- Vertex 10 X-coordinate {m}
    67.335693335498,         !- Vertex 10 Y-coordinate {m}
    20.400000000000,         !- Vertex 10 Z-coordinate {m}
    39.560961250755,         !- Vertex 11 X-coordinate {m}
    67.335693335497,         !- Vertex 11 Y-coordinate {m}
    20.400000000000,         !- Vertex 11 Z-coordinate {m}
    39.560961250756,         !- Vertex 12 X-coordinate {m}
    66.916693335497,         !- Vertex 12 Y-coordinate {m}
    20.400000000000,         !- Vertex 12 Z-coordinate {m}
    37.312961250755,         !- Vertex 13 X-coordinate {m}
    66.916693335497,         !- Vertex 13 Y-coordinate {m}
    20.400000000000,         !- Vertex 13 Z-coordinate {m}
    37.312961250755,         !- Vertex 14 X-coordinate {m}
    71.063693335497,         !- Vertex 14 Y-coordinate {m}
    20.400000000000,         !- Vertex 14 Z-coordinate {m}
    35.826961250755,         !- Vertex 15 X-coordinate {m}
    71.063693335497,         !- Vertex 15 Y-coordinate {m}
    20.400000000000,         !- Vertex 15 Z-coordinate {m}
    35.826961250754,         !- Vertex 16 X-coordinate {m}
    73.768693335497,         !- Vertex 16 Y-coordinate {m}
    20.400000000000,         !- Vertex 16 Z-coordinate {m}
    35.325961250754,         !- Vertex 17 X-coordinate {m}
    73.768693335498,         !- Vertex 17 Y-coordinate {m}
    20.400000000000,         !- Vertex 17 Z-coordinate {m}
    35.325961250755,         !- Vertex 18 X-coordinate {m}
    75.893693335497,         !- Vertex 18 Y-coordinate {m}
    20.400000000000;         !- Vertex 18 Z-coordinate {m}

BuildingSurface:Detailed,
    6B463D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6B463D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    31.216961250754,         !- Vertex 1 X-coordinate {m}
    73.768693335496,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    31.216961250754,         !- Vertex 2 X-coordinate {m}
    73.768693335496,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    31.216961250755,         !- Vertex 3 X-coordinate {m}
    61.969693335497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    31.216961250755,         !- Vertex 4 X-coordinate {m}
    61.969693335497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E3B14D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.325961250754,         !- Vertex 1 X-coordinate {m}
    73.768693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    32.325961250754,         !- Vertex 2 X-coordinate {m}
    73.768693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    31.216961250754,         !- Vertex 3 X-coordinate {m}
    73.768693335496,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    31.216961250754,         !- Vertex 4 X-coordinate {m}
    73.768693335496,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    510402,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.325961250754,         !- Vertex 1 X-coordinate {m}
    75.893693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    32.325961250754,         !- Vertex 2 X-coordinate {m}
    75.893693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    32.325961250754,         !- Vertex 3 X-coordinate {m}
    73.768693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    32.325961250754,         !- Vertex 4 X-coordinate {m}
    73.768693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E67E0A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.325961250755,         !- Vertex 1 X-coordinate {m}
    75.893693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    35.325961250755,         !- Vertex 2 X-coordinate {m}
    75.893693335497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    32.325961250754,         !- Vertex 3 X-coordinate {m}
    75.893693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    32.325961250754,         !- Vertex 4 X-coordinate {m}
    75.893693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    66F1DB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.325961250754,         !- Vertex 1 X-coordinate {m}
    73.768693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    35.325961250754,         !- Vertex 2 X-coordinate {m}
    73.768693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    35.325961250755,         !- Vertex 3 X-coordinate {m}
    75.893693335497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    35.325961250755,         !- Vertex 4 X-coordinate {m}
    75.893693335497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    300191,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.826961250754,         !- Vertex 1 X-coordinate {m}
    73.768693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    35.826961250754,         !- Vertex 2 X-coordinate {m}
    73.768693335497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    35.325961250754,         !- Vertex 3 X-coordinate {m}
    73.768693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    35.325961250754,         !- Vertex 4 X-coordinate {m}
    73.768693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EDFCDA,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    35.826961250755,         !- Vertex 1 X-coordinate {m}
    71.063693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    35.826961250755,         !- Vertex 2 X-coordinate {m}
    71.063693335497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    35.826961250754,         !- Vertex 3 X-coordinate {m}
    73.768693335497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    35.826961250754,         !- Vertex 4 X-coordinate {m}
    73.768693335497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C21C53,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.312961250755,         !- Vertex 1 X-coordinate {m}
    71.063693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    37.312961250755,         !- Vertex 2 X-coordinate {m}
    71.063693335497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    35.826961250755,         !- Vertex 3 X-coordinate {m}
    71.063693335497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    35.826961250755,         !- Vertex 4 X-coordinate {m}
    71.063693335497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    18C7FD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B4DC0A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.312961250755,         !- Vertex 1 X-coordinate {m}
    66.916693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    37.312961250755,         !- Vertex 2 X-coordinate {m}
    66.916693335497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    37.312961250755,         !- Vertex 3 X-coordinate {m}
    71.063693335497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    37.312961250755,         !- Vertex 4 X-coordinate {m}
    71.063693335497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    956869,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4B5297,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.560961250756,         !- Vertex 1 X-coordinate {m}
    66.916693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    39.560961250756,         !- Vertex 2 X-coordinate {m}
    66.916693335497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    37.312961250755,         !- Vertex 3 X-coordinate {m}
    66.916693335497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    37.312961250755,         !- Vertex 4 X-coordinate {m}
    66.916693335497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8046BE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    897177,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.560961250755,         !- Vertex 1 X-coordinate {m}
    67.335693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    39.560961250755,         !- Vertex 2 X-coordinate {m}
    67.335693335497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    39.560961250756,         !- Vertex 3 X-coordinate {m}
    66.916693335497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    39.560961250756,         !- Vertex 4 X-coordinate {m}
    66.916693335497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EF5B77,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AA0EBF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    43.407961250754,         !- Vertex 1 X-coordinate {m}
    67.335693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    43.407961250754,         !- Vertex 2 X-coordinate {m}
    67.335693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    39.560961250755,         !- Vertex 3 X-coordinate {m}
    67.335693335497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    39.560961250755,         !- Vertex 4 X-coordinate {m}
    67.335693335497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DE56BF,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE56BF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    43.407961250755,         !- Vertex 1 X-coordinate {m}
    66.116693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    43.407961250755,         !- Vertex 2 X-coordinate {m}
    66.116693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    43.407961250754,         !- Vertex 3 X-coordinate {m}
    67.335693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    43.407961250754,         !- Vertex 4 X-coordinate {m}
    67.335693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    78B2F7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    93ADC8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.360961250755,         !- Vertex 1 X-coordinate {m}
    66.116693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    40.360961250755,         !- Vertex 2 X-coordinate {m}
    66.116693335497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    43.407961250755,         !- Vertex 3 X-coordinate {m}
    66.116693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    43.407961250755,         !- Vertex 4 X-coordinate {m}
    66.116693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    28A0B3,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6CAB6C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.360961250756,         !- Vertex 1 X-coordinate {m}
    63.769693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    40.360961250756,         !- Vertex 2 X-coordinate {m}
    63.769693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    40.360961250755,         !- Vertex 3 X-coordinate {m}
    66.116693335497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    40.360961250755,         !- Vertex 4 X-coordinate {m}
    66.116693335497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CF9255,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.312961250756,         !- Vertex 1 X-coordinate {m}
    63.769693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    37.312961250756,         !- Vertex 2 X-coordinate {m}
    63.769693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    40.360961250756,         !- Vertex 3 X-coordinate {m}
    63.769693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    40.360961250756,         !- Vertex 4 X-coordinate {m}
    63.769693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3463F1,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    37.312961250755,         !- Vertex 1 X-coordinate {m}
    61.969693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    37.312961250755,         !- Vertex 2 X-coordinate {m}
    61.969693335497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    37.312961250756,         !- Vertex 3 X-coordinate {m}
    63.769693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    37.312961250756,         !- Vertex 4 X-coordinate {m}
    63.769693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    452853,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    31.216961250755,         !- Vertex 1 X-coordinate {m}
    61.969693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    31.216961250755,         !- Vertex 2 X-coordinate {m}
    61.969693335497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    37.312961250755,         !- Vertex 3 X-coordinate {m}
    61.969693335497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    37.312961250755,         !- Vertex 4 X-coordinate {m}
    61.969693335497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5ACFA8,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5ACFA8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    41.248961250755,         !- Vertex 1 X-coordinate {m}
    73.768693335498,         !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    41.248961250754,         !- Vertex 2 X-coordinate {m}
    71.673693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    40.360961250755,         !- Vertex 3 X-coordinate {m}
    71.673693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    40.360961250754,         !- Vertex 4 X-coordinate {m}
    71.064693335498,         !- Vertex 4 Y-coordinate {m}
    17.600000000000,         !- Vertex 4 Z-coordinate {m}
    38.797961250755,         !- Vertex 5 X-coordinate {m}
    71.064693335497,         !- Vertex 5 Y-coordinate {m}
    17.600000000000,         !- Vertex 5 Z-coordinate {m}
    38.797961250755,         !- Vertex 6 X-coordinate {m}
    73.768693335497,         !- Vertex 6 Y-coordinate {m}
    17.600000000000;         !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    9F1D2E,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9F1D2E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    38.797961250755,         !- Vertex 1 X-coordinate {m}
    73.768693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    38.797961250755,         !- Vertex 2 X-coordinate {m}
    71.064693335497,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    40.360961250754,         !- Vertex 3 X-coordinate {m}
    71.064693335498,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    40.360961250755,         !- Vertex 4 X-coordinate {m}
    71.673693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000,         !- Vertex 4 Z-coordinate {m}
    41.248961250754,         !- Vertex 5 X-coordinate {m}
    71.673693335498,         !- Vertex 5 Y-coordinate {m}
    20.400000000000,         !- Vertex 5 Z-coordinate {m}
    41.248961250755,         !- Vertex 6 X-coordinate {m}
    73.768693335498,         !- Vertex 6 Y-coordinate {m}
    20.400000000000;         !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    73E906,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    38.797961250755,         !- Vertex 1 X-coordinate {m}
    73.768693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    38.797961250755,         !- Vertex 2 X-coordinate {m}
    73.768693335497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    38.797961250755,         !- Vertex 3 X-coordinate {m}
    71.064693335497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    38.797961250755,         !- Vertex 4 X-coordinate {m}
    71.064693335497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    87B661,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.248961250755,         !- Vertex 1 X-coordinate {m}
    73.768693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    41.248961250755,         !- Vertex 2 X-coordinate {m}
    73.768693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    38.797961250755,         !- Vertex 3 X-coordinate {m}
    73.768693335497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    38.797961250755,         !- Vertex 4 X-coordinate {m}
    73.768693335497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AE92BF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EC61DF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.248961250754,         !- Vertex 1 X-coordinate {m}
    71.673693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    41.248961250754,         !- Vertex 2 X-coordinate {m}
    71.673693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    41.248961250755,         !- Vertex 3 X-coordinate {m}
    73.768693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    41.248961250755,         !- Vertex 4 X-coordinate {m}
    73.768693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    498A0F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9BC0AD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.360961250755,         !- Vertex 1 X-coordinate {m}
    71.673693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    40.360961250755,         !- Vertex 2 X-coordinate {m}
    71.673693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    41.248961250754,         !- Vertex 3 X-coordinate {m}
    71.673693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    41.248961250754,         !- Vertex 4 X-coordinate {m}
    71.673693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A58DB1,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C8FD29,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.360961250754,         !- Vertex 1 X-coordinate {m}
    71.064693335498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    40.360961250754,         !- Vertex 2 X-coordinate {m}
    71.064693335498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    40.360961250755,         !- Vertex 3 X-coordinate {m}
    71.673693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    40.360961250755,         !- Vertex 4 X-coordinate {m}
    71.673693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    20742C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_5R_NV,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EE2543,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    38.797961250755,         !- Vertex 1 X-coordinate {m}
    71.064693335497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    38.797961250755,         !- Vertex 2 X-coordinate {m}
    71.064693335497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    40.360961250754,         !- Vertex 3 X-coordinate {m}
    71.064693335498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    40.360961250754,         !- Vertex 4 X-coordinate {m}
    71.064693335498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    142241,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NAC_Rht,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    139.241039142392,        !- Vertex 1 X-coordinate {m}
    78.179532351830,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    139.241044103575,        !- Vertex 2 X-coordinate {m}
    67.815532351832,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    136.193044103576,        !- Vertex 3 X-coordinate {m}
    67.815530892772,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    136.193039142393,        !- Vertex 4 X-coordinate {m}
    78.179530892772,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2AEC09,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Rht,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    673F71,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    136.193039142393,        !- Vertex 1 X-coordinate {m}
    78.179530892772,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    136.193039142393,        !- Vertex 2 X-coordinate {m}
    78.179530892772,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    136.193044103576,        !- Vertex 3 X-coordinate {m}
    67.815530892772,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    136.193044103576,        !- Vertex 4 X-coordinate {m}
    67.815530892772,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C37183,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Rht,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    332755,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    137.755039142393,        !- Vertex 1 X-coordinate {m}
    78.179531640491,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    137.755039142393,        !- Vertex 2 X-coordinate {m}
    78.179531640491,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    136.193039142393,        !- Vertex 3 X-coordinate {m}
    78.179530892772,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    136.193039142393,        !- Vertex 4 X-coordinate {m}
    78.179530892772,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8B0418,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Rht,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    136.193044103576,        !- Vertex 1 X-coordinate {m}
    67.815530892772,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    136.193044103576,        !- Vertex 2 X-coordinate {m}
    67.815530892772,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    139.241044103575,        !- Vertex 3 X-coordinate {m}
    67.815532351832,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    139.241044103575,        !- Vertex 4 X-coordinate {m}
    67.815532351832,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    41F75B,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NAC_Rht,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    41F75B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    136.193039142393,        !- Vertex 1 X-coordinate {m}
    78.179530892772,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    136.193044103576,        !- Vertex 2 X-coordinate {m}
    67.815530892772,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    139.241044103575,        !- Vertex 3 X-coordinate {m}
    67.815532351832,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    139.241039142392,        !- Vertex 4 X-coordinate {m}
    78.179532351830,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    548844,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Rht,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    139.241044103575,        !- Vertex 1 X-coordinate {m}
    67.815532351832,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    139.241044103575,        !- Vertex 2 X-coordinate {m}
    67.815532351832,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    139.241039142392,        !- Vertex 3 X-coordinate {m}
    78.179532351830,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    139.241039142392,        !- Vertex 4 X-coordinate {m}
    78.179532351830,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3CA1CA,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    135.267036708713,        !- Vertex 1 X-coordinate {m}
    98.711531400665,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    135.267037725938,        !- Vertex 2 X-coordinate {m}
    96.586531400665,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    135.768037725938,        !- Vertex 3 X-coordinate {m}
    96.586531640491,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    135.768039142393,        !- Vertex 4 X-coordinate {m}
    93.627531640491,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    134.206039142393,        !- Vertex 5 X-coordinate {m}
    93.627530892772,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    134.206044103576,        !- Vertex 6 X-coordinate {m}
    83.263530892773,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    131.158044103576,        !- Vertex 7 X-coordinate {m}
    83.263529433714,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    131.158037725938,        !- Vertex 8 X-coordinate {m}
    96.586529433713,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    132.267037725938,        !- Vertex 9 X-coordinate {m}
    96.586529964584,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    132.267036708713,        !- Vertex 10 X-coordinate {m}
    98.711529964583,         !- Vertex 10 Y-coordinate {m}
    0.000000000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    A71B75,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    132.267036708713,        !- Vertex 1 X-coordinate {m}
    98.711529964583,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    132.267036708713,        !- Vertex 2 X-coordinate {m}
    98.711529964583,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    132.267037725938,        !- Vertex 3 X-coordinate {m}
    96.586529964584,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    132.267037725938,        !- Vertex 4 X-coordinate {m}
    96.586529964584,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    27CF50,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    135.267037725938,        !- Vertex 1 X-coordinate {m}
    96.586531400665,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    135.267037725938,        !- Vertex 2 X-coordinate {m}
    96.586531400665,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    135.267036708713,        !- Vertex 3 X-coordinate {m}
    98.711531400665,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    135.267036708713,        !- Vertex 4 X-coordinate {m}
    98.711531400665,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    332755,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C37183,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    134.206039142393,        !- Vertex 1 X-coordinate {m}
    93.627530892772,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    134.206039142393,        !- Vertex 2 X-coordinate {m}
    93.627530892772,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    135.768039142393,        !- Vertex 3 X-coordinate {m}
    93.627531640491,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    135.768039142393,        !- Vertex 4 X-coordinate {m}
    93.627531640491,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    673F71,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2AEC09,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    134.206044103576,        !- Vertex 1 X-coordinate {m}
    83.263530892773,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    134.206044103576,        !- Vertex 2 X-coordinate {m}
    83.263530892773,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    134.206039142393,        !- Vertex 3 X-coordinate {m}
    93.627530892772,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    134.206039142393,        !- Vertex 4 X-coordinate {m}
    93.627530892772,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DB79D8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    131.158044103576,        !- Vertex 1 X-coordinate {m}
    83.263529433714,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    131.158044103576,        !- Vertex 2 X-coordinate {m}
    83.263529433714,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    134.206044103576,        !- Vertex 3 X-coordinate {m}
    83.263530892773,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    134.206044103576,        !- Vertex 4 X-coordinate {m}
    83.263530892773,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DEA40E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DEA40E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    131.158037725938,        !- Vertex 1 X-coordinate {m}
    96.586529433713,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    131.158037725938,        !- Vertex 2 X-coordinate {m}
    96.586529433713,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    131.158044103576,        !- Vertex 3 X-coordinate {m}
    83.263529433714,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    131.158044103576,        !- Vertex 4 X-coordinate {m}
    83.263529433714,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6987BB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    135.768039142393,        !- Vertex 1 X-coordinate {m}
    93.627531640491,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    135.768039142393,        !- Vertex 2 X-coordinate {m}
    93.627531640491,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    135.768037725938,        !- Vertex 3 X-coordinate {m}
    96.586531640491,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    135.768037725938,        !- Vertex 4 X-coordinate {m}
    96.586531640491,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5C1120,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    135.267036708713,        !- Vertex 1 X-coordinate {m}
    98.711531400665,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    135.267036708713,        !- Vertex 2 X-coordinate {m}
    98.711531400665,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    132.267036708713,        !- Vertex 3 X-coordinate {m}
    98.711529964583,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    132.267036708713,        !- Vertex 4 X-coordinate {m}
    98.711529964583,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    99D41A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    132.267037725938,        !- Vertex 1 X-coordinate {m}
    96.586529964584,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    132.267037725938,        !- Vertex 2 X-coordinate {m}
    96.586529964584,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    131.158037725938,        !- Vertex 3 X-coordinate {m}
    96.586529433713,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    131.158037725938,        !- Vertex 4 X-coordinate {m}
    96.586529433713,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A01467,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    135.768037725938,        !- Vertex 1 X-coordinate {m}
    96.586531640491,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    135.768037725938,        !- Vertex 2 X-coordinate {m}
    96.586531640491,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    135.267037725938,        !- Vertex 3 X-coordinate {m}
    96.586531400665,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    135.267037725938,        !- Vertex 4 X-coordinate {m}
    96.586531400665,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    978F75,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    978F75,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    132.267036708713,        !- Vertex 1 X-coordinate {m}
    98.711529964583,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    132.267037725938,        !- Vertex 2 X-coordinate {m}
    96.586529964584,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    131.158037725938,        !- Vertex 3 X-coordinate {m}
    96.586529433713,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    131.158044103576,        !- Vertex 4 X-coordinate {m}
    83.263529433714,         !- Vertex 4 Y-coordinate {m}
    3.600000000000,          !- Vertex 4 Z-coordinate {m}
    134.206044103576,        !- Vertex 5 X-coordinate {m}
    83.263530892773,         !- Vertex 5 Y-coordinate {m}
    3.600000000000,          !- Vertex 5 Z-coordinate {m}
    134.206039142393,        !- Vertex 6 X-coordinate {m}
    93.627530892772,         !- Vertex 6 Y-coordinate {m}
    3.600000000000,          !- Vertex 6 Z-coordinate {m}
    135.768039142393,        !- Vertex 7 X-coordinate {m}
    93.627531640491,         !- Vertex 7 Y-coordinate {m}
    3.600000000000,          !- Vertex 7 Z-coordinate {m}
    135.768037725938,        !- Vertex 8 X-coordinate {m}
    96.586531640491,         !- Vertex 8 Y-coordinate {m}
    3.600000000000,          !- Vertex 8 Z-coordinate {m}
    135.267037725938,        !- Vertex 9 X-coordinate {m}
    96.586531400665,         !- Vertex 9 Y-coordinate {m}
    3.600000000000,          !- Vertex 9 Z-coordinate {m}
    135.267036708713,        !- Vertex 10 X-coordinate {m}
    98.711531400665,         !- Vertex 10 Y-coordinate {m}
    3.600000000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    67435A,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    76.066036708715,         !- Vertex 1 X-coordinate {m}
    98.711523067083,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    76.066037725940,         !- Vertex 2 X-coordinate {m}
    96.586523067083,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.175037725940,         !- Vertex 3 X-coordinate {m}
    96.586523597955,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.175043374047,         !- Vertex 4 X-coordinate {m}
    84.787523597956,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    74.127043374048,         !- Vertex 5 X-coordinate {m}
    84.787522138898,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    74.127039142394,         !- Vertex 6 X-coordinate {m}
    93.627522138896,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    72.565039142395,         !- Vertex 7 X-coordinate {m}
    93.627521391177,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    72.565037725940,         !- Vertex 8 X-coordinate {m}
    96.586521391177,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    73.066037725940,         !- Vertex 9 X-coordinate {m}
    96.586521631002,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    73.066036708716,         !- Vertex 10 X-coordinate {m}
    98.711521631002,         !- Vertex 10 Y-coordinate {m}
    0.000000000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    691677,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.066036708716,         !- Vertex 1 X-coordinate {m}
    98.711521631002,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    73.066036708716,         !- Vertex 2 X-coordinate {m}
    98.711521631002,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    73.066037725940,         !- Vertex 3 X-coordinate {m}
    96.586521631002,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    73.066037725940,         !- Vertex 4 X-coordinate {m}
    96.586521631002,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    301B80,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.127043374048,         !- Vertex 1 X-coordinate {m}
    84.787522138898,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    74.127043374048,         !- Vertex 2 X-coordinate {m}
    84.787522138898,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.175043374047,         !- Vertex 3 X-coordinate {m}
    84.787523597956,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.175043374047,         !- Vertex 4 X-coordinate {m}
    84.787523597956,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ACBBE7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE3C3D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.127039142394,         !- Vertex 1 X-coordinate {m}
    93.627522138896,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    74.127039142394,         !- Vertex 2 X-coordinate {m}
    93.627522138896,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    74.127043374048,         !- Vertex 3 X-coordinate {m}
    84.787522138898,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    74.127043374048,         !- Vertex 4 X-coordinate {m}
    84.787522138898,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9529E4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.066036708715,         !- Vertex 1 X-coordinate {m}
    98.711523067083,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    76.066036708715,         !- Vertex 2 X-coordinate {m}
    98.711523067083,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    73.066036708716,         !- Vertex 3 X-coordinate {m}
    98.711521631002,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    73.066036708716,         !- Vertex 4 X-coordinate {m}
    98.711521631002,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ACCA43,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DA650F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.565039142395,         !- Vertex 1 X-coordinate {m}
    93.627521391177,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    72.565039142395,         !- Vertex 2 X-coordinate {m}
    93.627521391177,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    74.127039142394,         !- Vertex 3 X-coordinate {m}
    93.627522138896,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    74.127039142394,         !- Vertex 4 X-coordinate {m}
    93.627522138896,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    792D62,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    792D62,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    73.066036708716,         !- Vertex 1 X-coordinate {m}
    98.711521631002,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    73.066037725940,         !- Vertex 2 X-coordinate {m}
    96.586521631002,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    72.565037725940,         !- Vertex 3 X-coordinate {m}
    96.586521391177,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    72.565039142395,         !- Vertex 4 X-coordinate {m}
    93.627521391177,         !- Vertex 4 Y-coordinate {m}
    3.600000000000,          !- Vertex 4 Z-coordinate {m}
    74.127039142394,         !- Vertex 5 X-coordinate {m}
    93.627522138896,         !- Vertex 5 Y-coordinate {m}
    3.600000000000,          !- Vertex 5 Z-coordinate {m}
    74.127043374048,         !- Vertex 6 X-coordinate {m}
    84.787522138898,         !- Vertex 6 Y-coordinate {m}
    3.600000000000,          !- Vertex 6 Z-coordinate {m}
    77.175043374047,         !- Vertex 7 X-coordinate {m}
    84.787523597956,         !- Vertex 7 Y-coordinate {m}
    3.600000000000,          !- Vertex 7 Z-coordinate {m}
    77.175037725940,         !- Vertex 8 X-coordinate {m}
    96.586523597955,         !- Vertex 8 Y-coordinate {m}
    3.600000000000,          !- Vertex 8 Z-coordinate {m}
    76.066037725940,         !- Vertex 9 X-coordinate {m}
    96.586523067083,         !- Vertex 9 Y-coordinate {m}
    3.600000000000,          !- Vertex 9 Z-coordinate {m}
    76.066036708715,         !- Vertex 10 X-coordinate {m}
    98.711523067083,         !- Vertex 10 Y-coordinate {m}
    3.600000000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    AD982D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.066037725940,         !- Vertex 1 X-coordinate {m}
    96.586521631002,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    73.066037725940,         !- Vertex 2 X-coordinate {m}
    96.586521631002,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.565037725940,         !- Vertex 3 X-coordinate {m}
    96.586521391177,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.565037725940,         !- Vertex 4 X-coordinate {m}
    96.586521391177,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ECE390,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.565037725940,         !- Vertex 1 X-coordinate {m}
    96.586521391177,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    72.565037725940,         !- Vertex 2 X-coordinate {m}
    96.586521391177,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    72.565039142395,         !- Vertex 3 X-coordinate {m}
    93.627521391177,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    72.565039142395,         !- Vertex 4 X-coordinate {m}
    93.627521391177,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6603F7,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.066037725940,         !- Vertex 1 X-coordinate {m}
    96.586523067083,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    76.066037725940,         !- Vertex 2 X-coordinate {m}
    96.586523067083,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.066036708715,         !- Vertex 3 X-coordinate {m}
    98.711523067083,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.066036708715,         !- Vertex 4 X-coordinate {m}
    98.711523067083,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D22F3B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D22F3B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.175043374047,         !- Vertex 1 X-coordinate {m}
    84.787523597956,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    77.175043374047,         !- Vertex 2 X-coordinate {m}
    84.787523597956,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.175037725940,         !- Vertex 3 X-coordinate {m}
    96.586523597955,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.175037725940,         !- Vertex 4 X-coordinate {m}
    96.586523597955,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1955C0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.175037725940,         !- Vertex 1 X-coordinate {m}
    96.586523597955,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    77.175037725940,         !- Vertex 2 X-coordinate {m}
    96.586523597955,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.066037725940,         !- Vertex 3 X-coordinate {m}
    96.586523067083,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.066037725940,         !- Vertex 4 X-coordinate {m}
    96.586523067083,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5C4AAD,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NAC_Mid,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.140039142395,         !- Vertex 1 X-coordinate {m}
    79.703522138896,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    69.140043374048,         !- Vertex 2 X-coordinate {m}
    70.863522138898,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.092043374049,         !- Vertex 3 X-coordinate {m}
    70.863520679839,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.092039142395,         !- Vertex 4 X-coordinate {m}
    79.703520679838,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DE3C3D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ACBBE7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.140043374048,         !- Vertex 1 X-coordinate {m}
    70.863522138898,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    69.140043374048,         !- Vertex 2 X-coordinate {m}
    70.863522138898,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.140039142395,         !- Vertex 3 X-coordinate {m}
    79.703522138896,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.140039142395,         !- Vertex 4 X-coordinate {m}
    79.703522138896,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3AAC09,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.092043374049,         !- Vertex 1 X-coordinate {m}
    70.863520679839,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    66.092043374049,         !- Vertex 2 X-coordinate {m}
    70.863520679839,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    69.140043374048,         !- Vertex 3 X-coordinate {m}
    70.863522138898,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    69.140043374048,         !- Vertex 4 X-coordinate {m}
    70.863522138898,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7E5526,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NAC_Mid,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7E5526,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    66.092039142395,         !- Vertex 1 X-coordinate {m}
    79.703520679838,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    66.092043374049,         !- Vertex 2 X-coordinate {m}
    70.863520679839,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    69.140043374048,         !- Vertex 3 X-coordinate {m}
    70.863522138898,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    69.140039142395,         !- Vertex 4 X-coordinate {m}
    79.703522138896,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EFF40A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EFF40A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    66.092039142395,         !- Vertex 1 X-coordinate {m}
    79.703520679838,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    66.092039142395,         !- Vertex 2 X-coordinate {m}
    79.703520679838,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.092043374049,         !- Vertex 3 X-coordinate {m}
    70.863520679839,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.092043374049,         !- Vertex 4 X-coordinate {m}
    70.863520679839,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    39BFA5,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.578039142395,         !- Vertex 1 X-coordinate {m}
    79.703521391177,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    67.578039142395,         !- Vertex 2 X-coordinate {m}
    79.703521391177,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    66.092039142395,         !- Vertex 3 X-coordinate {m}
    79.703520679838,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    66.092039142395,         !- Vertex 4 X-coordinate {m}
    79.703520679838,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A5F97E,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NAC_Lft,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.374039142400,         !- Vertex 1 X-coordinate {m}
    79.703498794917,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    20.374043374053,         !- Vertex 2 X-coordinate {m}
    70.863498794919,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    17.326043374053,         !- Vertex 3 X-coordinate {m}
    70.863497335860,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    17.326039142400,         !- Vertex 4 X-coordinate {m}
    79.703497335859,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    71D670,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NAC_Lft,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    71D670,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.326039142400,         !- Vertex 1 X-coordinate {m}
    79.703497335859,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    17.326043374053,         !- Vertex 2 X-coordinate {m}
    70.863497335860,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    20.374043374053,         !- Vertex 3 X-coordinate {m}
    70.863498794919,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    20.374039142400,         !- Vertex 4 X-coordinate {m}
    79.703498794917,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C317F2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Lft,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.812039142400,         !- Vertex 1 X-coordinate {m}
    79.703498047198,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    18.812039142400,         !- Vertex 2 X-coordinate {m}
    79.703498047198,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    17.326039142400,         !- Vertex 3 X-coordinate {m}
    79.703497335859,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    17.326039142400,         !- Vertex 4 X-coordinate {m}
    79.703497335859,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F985F6,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Lft,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    42DD4E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.374043374053,         !- Vertex 1 X-coordinate {m}
    70.863498794919,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    20.374043374053,         !- Vertex 2 X-coordinate {m}
    70.863498794919,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    20.374039142400,         !- Vertex 3 X-coordinate {m}
    79.703498794917,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    20.374039142400,         !- Vertex 4 X-coordinate {m}
    79.703498794917,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6F7E7A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Lft,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.326043374053,         !- Vertex 1 X-coordinate {m}
    70.863497335860,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    17.326043374053,         !- Vertex 2 X-coordinate {m}
    70.863497335860,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    20.374043374053,         !- Vertex 3 X-coordinate {m}
    70.863498794919,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    20.374043374053,         !- Vertex 4 X-coordinate {m}
    70.863498794919,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B7C7BE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Lft,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.326039142400,         !- Vertex 1 X-coordinate {m}
    79.703497335859,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    17.326039142400,         !- Vertex 2 X-coordinate {m}
    79.703497335859,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    17.326043374053,         !- Vertex 3 X-coordinate {m}
    70.863497335860,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    17.326043374053,         !- Vertex 4 X-coordinate {m}
    70.863497335860,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B6BC20,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    27.300036708720,         !- Vertex 1 X-coordinate {m}
    98.711499723104,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    27.300037725944,         !- Vertex 2 X-coordinate {m}
    96.586499723104,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.409037725944,         !- Vertex 3 X-coordinate {m}
    96.586500253976,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.409043374051,         !- Vertex 4 X-coordinate {m}
    84.787500253976,         !- Vertex 4 Y-coordinate {m}
    0.000000000000,          !- Vertex 4 Z-coordinate {m}
    25.361043374053,         !- Vertex 5 X-coordinate {m}
    84.787498794918,         !- Vertex 5 Y-coordinate {m}
    0.000000000000,          !- Vertex 5 Z-coordinate {m}
    25.361039142400,         !- Vertex 6 X-coordinate {m}
    93.627498794917,         !- Vertex 6 Y-coordinate {m}
    0.000000000000,          !- Vertex 6 Z-coordinate {m}
    23.799039142400,         !- Vertex 7 X-coordinate {m}
    93.627498047198,         !- Vertex 7 Y-coordinate {m}
    0.000000000000,          !- Vertex 7 Z-coordinate {m}
    23.799037725945,         !- Vertex 8 X-coordinate {m}
    96.586498047198,         !- Vertex 8 Y-coordinate {m}
    0.000000000000,          !- Vertex 8 Z-coordinate {m}
    24.300037725945,         !- Vertex 9 X-coordinate {m}
    96.586498287023,         !- Vertex 9 Y-coordinate {m}
    0.000000000000,          !- Vertex 9 Z-coordinate {m}
    24.300036708720,         !- Vertex 10 X-coordinate {m}
    98.711498287023,         !- Vertex 10 Y-coordinate {m}
    0.000000000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    A8EB8C,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A8EB8C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    24.300036708720,         !- Vertex 1 X-coordinate {m}
    98.711498287023,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    24.300037725945,         !- Vertex 2 X-coordinate {m}
    96.586498287023,         !- Vertex 2 Y-coordinate {m}
    3.600000000000,          !- Vertex 2 Z-coordinate {m}
    23.799037725945,         !- Vertex 3 X-coordinate {m}
    96.586498047198,         !- Vertex 3 Y-coordinate {m}
    3.600000000000,          !- Vertex 3 Z-coordinate {m}
    23.799039142400,         !- Vertex 4 X-coordinate {m}
    93.627498047198,         !- Vertex 4 Y-coordinate {m}
    3.600000000000,          !- Vertex 4 Z-coordinate {m}
    25.361039142400,         !- Vertex 5 X-coordinate {m}
    93.627498794917,         !- Vertex 5 Y-coordinate {m}
    3.600000000000,          !- Vertex 5 Z-coordinate {m}
    25.361043374053,         !- Vertex 6 X-coordinate {m}
    84.787498794918,         !- Vertex 6 Y-coordinate {m}
    3.600000000000,          !- Vertex 6 Z-coordinate {m}
    28.409043374051,         !- Vertex 7 X-coordinate {m}
    84.787500253976,         !- Vertex 7 Y-coordinate {m}
    3.600000000000,          !- Vertex 7 Z-coordinate {m}
    28.409037725944,         !- Vertex 8 X-coordinate {m}
    96.586500253976,         !- Vertex 8 Y-coordinate {m}
    3.600000000000,          !- Vertex 8 Z-coordinate {m}
    27.300037725944,         !- Vertex 9 X-coordinate {m}
    96.586499723104,         !- Vertex 9 Y-coordinate {m}
    3.600000000000,          !- Vertex 9 Z-coordinate {m}
    27.300036708720,         !- Vertex 10 X-coordinate {m}
    98.711499723104,         !- Vertex 10 Y-coordinate {m}
    3.600000000000;          !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    7C6FBE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    27.300037725944,         !- Vertex 1 X-coordinate {m}
    96.586499723104,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    27.300037725944,         !- Vertex 2 X-coordinate {m}
    96.586499723104,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    27.300036708720,         !- Vertex 3 X-coordinate {m}
    98.711499723104,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    27.300036708720,         !- Vertex 4 X-coordinate {m}
    98.711499723104,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    78F321,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.409037725944,         !- Vertex 1 X-coordinate {m}
    96.586500253976,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.409037725944,         !- Vertex 2 X-coordinate {m}
    96.586500253976,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    27.300037725944,         !- Vertex 3 X-coordinate {m}
    96.586499723104,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    27.300037725944,         !- Vertex 4 X-coordinate {m}
    96.586499723104,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    419EC9,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    419EC9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.409043374051,         !- Vertex 1 X-coordinate {m}
    84.787500253976,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    28.409043374051,         !- Vertex 2 X-coordinate {m}
    84.787500253976,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.409037725944,         !- Vertex 3 X-coordinate {m}
    96.586500253976,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.409037725944,         !- Vertex 4 X-coordinate {m}
    96.586500253976,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4ECBB8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.361043374053,         !- Vertex 1 X-coordinate {m}
    84.787498794918,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.361043374053,         !- Vertex 2 X-coordinate {m}
    84.787498794918,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    28.409043374051,         !- Vertex 3 X-coordinate {m}
    84.787500253976,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    28.409043374051,         !- Vertex 4 X-coordinate {m}
    84.787500253976,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    42DD4E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F985F6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.361039142400,         !- Vertex 1 X-coordinate {m}
    93.627498794917,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    25.361039142400,         !- Vertex 2 X-coordinate {m}
    93.627498794917,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.361043374053,         !- Vertex 3 X-coordinate {m}
    84.787498794918,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.361043374053,         !- Vertex 4 X-coordinate {m}
    84.787498794918,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    63304A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    587C8E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    23.799039142400,         !- Vertex 1 X-coordinate {m}
    93.627498047198,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    23.799039142400,         !- Vertex 2 X-coordinate {m}
    93.627498047198,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.361039142400,         !- Vertex 3 X-coordinate {m}
    93.627498794917,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.361039142400,         !- Vertex 4 X-coordinate {m}
    93.627498794917,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7CB2FD,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.799037725945,         !- Vertex 1 X-coordinate {m}
    96.586498047198,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    23.799037725945,         !- Vertex 2 X-coordinate {m}
    96.586498047198,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    23.799039142400,         !- Vertex 3 X-coordinate {m}
    93.627498047198,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    23.799039142400,         !- Vertex 4 X-coordinate {m}
    93.627498047198,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D020FF,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.300037725945,         !- Vertex 1 X-coordinate {m}
    96.586498287023,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    24.300037725945,         !- Vertex 2 X-coordinate {m}
    96.586498287023,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    23.799037725945,         !- Vertex 3 X-coordinate {m}
    96.586498047198,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    23.799037725945,         !- Vertex 4 X-coordinate {m}
    96.586498047198,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4F36FB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.300036708720,         !- Vertex 1 X-coordinate {m}
    98.711498287023,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    24.300036708720,         !- Vertex 2 X-coordinate {m}
    98.711498287023,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.300037725945,         !- Vertex 3 X-coordinate {m}
    96.586498287023,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.300037725945,         !- Vertex 4 X-coordinate {m}
    96.586498287023,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    31ADC0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    27.300036708720,         !- Vertex 1 X-coordinate {m}
    98.711499723104,         !- Vertex 1 Y-coordinate {m}
    3.600000000000,          !- Vertex 1 Z-coordinate {m}
    27.300036708720,         !- Vertex 2 X-coordinate {m}
    98.711499723104,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    24.300036708720,         !- Vertex 3 X-coordinate {m}
    98.711498287023,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    24.300036708720,         !- Vertex 4 X-coordinate {m}
    98.711498287023,         !- Vertex 4 Y-coordinate {m}
    3.600000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CB0C32,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CB0C32,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    139.241039684430,        !- Vertex 1 X-coordinate {m}
    78.179531794409,         !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    139.241044645613,        !- Vertex 2 X-coordinate {m}
    67.815531794410,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    136.193044645614,        !- Vertex 3 X-coordinate {m}
    67.815530335352,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    136.193039684431,        !- Vertex 4 X-coordinate {m}
    78.179530335350,         !- Vertex 4 Y-coordinate {m}
    17.600000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D36CC0,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D36CC0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    136.193039684431,        !- Vertex 1 X-coordinate {m}
    78.179530335350,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    136.193044645614,        !- Vertex 2 X-coordinate {m}
    67.815530335352,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    139.241044645613,        !- Vertex 3 X-coordinate {m}
    67.815531794410,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    139.241039684430,        !- Vertex 4 X-coordinate {m}
    78.179531794409,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EA7C04,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    72538B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    137.755039684431,        !- Vertex 1 X-coordinate {m}
    78.179531083071,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    137.755039684431,        !- Vertex 2 X-coordinate {m}
    78.179531083071,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    136.193039684431,        !- Vertex 3 X-coordinate {m}
    78.179530335350,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    136.193039684431,        !- Vertex 4 X-coordinate {m}
    78.179530335350,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D6C4FE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    139.241044645613,        !- Vertex 1 X-coordinate {m}
    67.815531794410,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    139.241044645613,        !- Vertex 2 X-coordinate {m}
    67.815531794410,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    139.241039684430,        !- Vertex 3 X-coordinate {m}
    78.179531794409,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    139.241039684430,        !- Vertex 4 X-coordinate {m}
    78.179531794409,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FC0A3A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    136.193044645614,        !- Vertex 1 X-coordinate {m}
    67.815530335352,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    136.193044645614,        !- Vertex 2 X-coordinate {m}
    67.815530335352,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    139.241044645613,        !- Vertex 3 X-coordinate {m}
    67.815531794410,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    139.241044645613,        !- Vertex 4 X-coordinate {m}
    67.815531794410,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    85ED59,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3D4ED7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    136.193039684431,        !- Vertex 1 X-coordinate {m}
    78.179530335350,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    136.193039684431,        !- Vertex 2 X-coordinate {m}
    78.179530335350,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    136.193044645614,        !- Vertex 3 X-coordinate {m}
    67.815530335352,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    136.193044645614,        !- Vertex 4 X-coordinate {m}
    67.815530335352,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BB4848,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_AC_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BB4848,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    69.140039684432,         !- Vertex 1 X-coordinate {m}
    79.703521581476,         !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    69.140043916085,         !- Vertex 2 X-coordinate {m}
    70.863521581477,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    66.092043916085,         !- Vertex 3 X-coordinate {m}
    70.863520122418,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    66.092039684432,         !- Vertex 4 X-coordinate {m}
    79.703520122417,         !- Vertex 4 Y-coordinate {m}
    17.600000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    403280,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_AC_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    403280,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    66.092039684432,         !- Vertex 1 X-coordinate {m}
    79.703520122417,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    66.092043916085,         !- Vertex 2 X-coordinate {m}
    70.863520122418,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    69.140043916085,         !- Vertex 3 X-coordinate {m}
    70.863521581477,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    69.140039684432,         !- Vertex 4 X-coordinate {m}
    79.703521581476,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    76E26E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.578039684431,         !- Vertex 1 X-coordinate {m}
    79.703520833756,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    67.578039684431,         !- Vertex 2 X-coordinate {m}
    79.703520833756,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    66.092039684432,         !- Vertex 3 X-coordinate {m}
    79.703520122417,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    66.092039684432,         !- Vertex 4 X-coordinate {m}
    79.703520122417,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7E47DC,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9A756A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    69.140043916085,         !- Vertex 1 X-coordinate {m}
    70.863521581477,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    69.140043916085,         !- Vertex 2 X-coordinate {m}
    70.863521581477,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    69.140039684432,         !- Vertex 3 X-coordinate {m}
    79.703521581476,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    69.140039684432,         !- Vertex 4 X-coordinate {m}
    79.703521581476,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    843BF2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.092043916085,         !- Vertex 1 X-coordinate {m}
    70.863520122418,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    66.092043916085,         !- Vertex 2 X-coordinate {m}
    70.863520122418,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    69.140043916085,         !- Vertex 3 X-coordinate {m}
    70.863521581477,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    69.140043916085,         !- Vertex 4 X-coordinate {m}
    70.863521581477,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    988252,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    988252,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    66.092039684432,         !- Vertex 1 X-coordinate {m}
    79.703520122417,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    66.092039684432,         !- Vertex 2 X-coordinate {m}
    79.703520122417,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    66.092043916085,         !- Vertex 3 X-coordinate {m}
    70.863520122418,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    66.092043916085,         !- Vertex 4 X-coordinate {m}
    70.863520122418,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E65D17,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E65D17,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    76.066037250751,         !- Vertex 1 X-coordinate {m}
    98.711522509662,         !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    76.066038267976,         !- Vertex 2 X-coordinate {m}
    96.586522509663,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    77.175038267976,         !- Vertex 3 X-coordinate {m}
    96.586523040535,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    77.175043916084,         !- Vertex 4 X-coordinate {m}
    84.787523040534,         !- Vertex 4 Y-coordinate {m}
    17.600000000000,         !- Vertex 4 Z-coordinate {m}
    74.127043916084,         !- Vertex 5 X-coordinate {m}
    84.787521581476,         !- Vertex 5 Y-coordinate {m}
    17.600000000000,         !- Vertex 5 Z-coordinate {m}
    74.127039684431,         !- Vertex 6 X-coordinate {m}
    93.627521581476,         !- Vertex 6 Y-coordinate {m}
    17.600000000000,         !- Vertex 6 Z-coordinate {m}
    72.565039684431,         !- Vertex 7 X-coordinate {m}
    93.627520833756,         !- Vertex 7 Y-coordinate {m}
    17.600000000000,         !- Vertex 7 Z-coordinate {m}
    72.565038267976,         !- Vertex 8 X-coordinate {m}
    96.586520833756,         !- Vertex 8 Y-coordinate {m}
    17.600000000000,         !- Vertex 8 Z-coordinate {m}
    73.066038267977,         !- Vertex 9 X-coordinate {m}
    96.586521073581,         !- Vertex 9 Y-coordinate {m}
    17.600000000000,         !- Vertex 9 Z-coordinate {m}
    73.066037250752,         !- Vertex 10 X-coordinate {m}
    98.711521073581,         !- Vertex 10 Y-coordinate {m}
    17.600000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    7DF66C,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7DF66C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    73.066037250752,         !- Vertex 1 X-coordinate {m}
    98.711521073581,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    73.066038267977,         !- Vertex 2 X-coordinate {m}
    96.586521073581,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    72.565038267976,         !- Vertex 3 X-coordinate {m}
    96.586520833756,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    72.565039684431,         !- Vertex 4 X-coordinate {m}
    93.627520833756,         !- Vertex 4 Y-coordinate {m}
    20.400000000000,         !- Vertex 4 Z-coordinate {m}
    74.127039684431,         !- Vertex 5 X-coordinate {m}
    93.627521581476,         !- Vertex 5 Y-coordinate {m}
    20.400000000000,         !- Vertex 5 Z-coordinate {m}
    74.127043916084,         !- Vertex 6 X-coordinate {m}
    84.787521581476,         !- Vertex 6 Y-coordinate {m}
    20.400000000000,         !- Vertex 6 Z-coordinate {m}
    77.175043916084,         !- Vertex 7 X-coordinate {m}
    84.787523040534,         !- Vertex 7 Y-coordinate {m}
    20.400000000000,         !- Vertex 7 Z-coordinate {m}
    77.175038267976,         !- Vertex 8 X-coordinate {m}
    96.586523040535,         !- Vertex 8 Y-coordinate {m}
    20.400000000000,         !- Vertex 8 Z-coordinate {m}
    76.066038267976,         !- Vertex 9 X-coordinate {m}
    96.586522509663,         !- Vertex 9 Y-coordinate {m}
    20.400000000000,         !- Vertex 9 Z-coordinate {m}
    76.066037250751,         !- Vertex 10 X-coordinate {m}
    98.711522509662,         !- Vertex 10 Y-coordinate {m}
    20.400000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    2B918C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.066038267976,         !- Vertex 1 X-coordinate {m}
    96.586522509663,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    76.066038267976,         !- Vertex 2 X-coordinate {m}
    96.586522509663,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    76.066037250751,         !- Vertex 3 X-coordinate {m}
    98.711522509662,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    76.066037250751,         !- Vertex 4 X-coordinate {m}
    98.711522509662,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5DFC19,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.175038267976,         !- Vertex 1 X-coordinate {m}
    96.586523040535,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    77.175038267976,         !- Vertex 2 X-coordinate {m}
    96.586523040535,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    76.066038267976,         !- Vertex 3 X-coordinate {m}
    96.586522509663,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    76.066038267976,         !- Vertex 4 X-coordinate {m}
    96.586522509663,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    355F58,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    355F58,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.175043916084,         !- Vertex 1 X-coordinate {m}
    84.787523040534,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    77.175043916084,         !- Vertex 2 X-coordinate {m}
    84.787523040534,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    77.175038267976,         !- Vertex 3 X-coordinate {m}
    96.586523040535,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    77.175038267976,         !- Vertex 4 X-coordinate {m}
    96.586523040535,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8B4AA2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.127043916084,         !- Vertex 1 X-coordinate {m}
    84.787521581476,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    74.127043916084,         !- Vertex 2 X-coordinate {m}
    84.787521581476,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    77.175043916084,         !- Vertex 3 X-coordinate {m}
    84.787523040534,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    77.175043916084,         !- Vertex 4 X-coordinate {m}
    84.787523040534,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9A756A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7E47DC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.127039684431,         !- Vertex 1 X-coordinate {m}
    93.627521581476,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    74.127039684431,         !- Vertex 2 X-coordinate {m}
    93.627521581476,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    74.127043916084,         !- Vertex 3 X-coordinate {m}
    84.787521581476,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    74.127043916084,         !- Vertex 4 X-coordinate {m}
    84.787521581476,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2A2CD7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    282D14,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.565039684431,         !- Vertex 1 X-coordinate {m}
    93.627520833756,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    72.565039684431,         !- Vertex 2 X-coordinate {m}
    93.627520833756,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    74.127039684431,         !- Vertex 3 X-coordinate {m}
    93.627521581476,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    74.127039684431,         !- Vertex 4 X-coordinate {m}
    93.627521581476,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B6F494,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    72.565038267976,         !- Vertex 1 X-coordinate {m}
    96.586520833756,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    72.565038267976,         !- Vertex 2 X-coordinate {m}
    96.586520833756,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    72.565039684431,         !- Vertex 3 X-coordinate {m}
    93.627520833756,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    72.565039684431,         !- Vertex 4 X-coordinate {m}
    93.627520833756,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FC792B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.066038267977,         !- Vertex 1 X-coordinate {m}
    96.586521073581,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    73.066038267977,         !- Vertex 2 X-coordinate {m}
    96.586521073581,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    72.565038267976,         !- Vertex 3 X-coordinate {m}
    96.586520833756,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    72.565038267976,         !- Vertex 4 X-coordinate {m}
    96.586520833756,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A43C01,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    73.066037250752,         !- Vertex 1 X-coordinate {m}
    98.711521073581,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    73.066037250752,         !- Vertex 2 X-coordinate {m}
    98.711521073581,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    73.066038267977,         !- Vertex 3 X-coordinate {m}
    96.586521073581,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    73.066038267977,         !- Vertex 4 X-coordinate {m}
    96.586521073581,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A7BC2C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.066037250751,         !- Vertex 1 X-coordinate {m}
    98.711522509662,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    76.066037250751,         !- Vertex 2 X-coordinate {m}
    98.711522509662,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    73.066037250752,         !- Vertex 3 X-coordinate {m}
    98.711521073581,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    73.066037250752,         !- Vertex 4 X-coordinate {m}
    98.711521073581,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    772717,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    772717,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    135.267037250752,        !- Vertex 1 X-coordinate {m}
    98.711530843244,         !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    135.267038267976,        !- Vertex 2 X-coordinate {m}
    96.586530843244,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    135.768038267976,        !- Vertex 3 X-coordinate {m}
    96.586531083070,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    135.768039684431,        !- Vertex 4 X-coordinate {m}
    93.627531083071,         !- Vertex 4 Y-coordinate {m}
    17.600000000000,         !- Vertex 4 Z-coordinate {m}
    134.206039684431,        !- Vertex 5 X-coordinate {m}
    93.627530335350,         !- Vertex 5 Y-coordinate {m}
    17.600000000000,         !- Vertex 5 Z-coordinate {m}
    134.206044645614,        !- Vertex 6 X-coordinate {m}
    83.263530335352,         !- Vertex 6 Y-coordinate {m}
    17.600000000000,         !- Vertex 6 Z-coordinate {m}
    131.158044645614,        !- Vertex 7 X-coordinate {m}
    83.263528876293,         !- Vertex 7 Y-coordinate {m}
    17.600000000000,         !- Vertex 7 Z-coordinate {m}
    131.158038267976,        !- Vertex 8 X-coordinate {m}
    96.586528876292,         !- Vertex 8 Y-coordinate {m}
    17.600000000000,         !- Vertex 8 Z-coordinate {m}
    132.267038267975,        !- Vertex 9 X-coordinate {m}
    96.586529407163,         !- Vertex 9 Y-coordinate {m}
    17.600000000000,         !- Vertex 9 Z-coordinate {m}
    132.267037250752,        !- Vertex 10 X-coordinate {m}
    98.711529407163,         !- Vertex 10 Y-coordinate {m}
    17.600000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    B9D1B2,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B9D1B2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    132.267037250752,        !- Vertex 1 X-coordinate {m}
    98.711529407163,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    132.267038267975,        !- Vertex 2 X-coordinate {m}
    96.586529407163,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    131.158038267976,        !- Vertex 3 X-coordinate {m}
    96.586528876292,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    131.158044645614,        !- Vertex 4 X-coordinate {m}
    83.263528876293,         !- Vertex 4 Y-coordinate {m}
    20.400000000000,         !- Vertex 4 Z-coordinate {m}
    134.206044645614,        !- Vertex 5 X-coordinate {m}
    83.263530335352,         !- Vertex 5 Y-coordinate {m}
    20.400000000000,         !- Vertex 5 Z-coordinate {m}
    134.206039684431,        !- Vertex 6 X-coordinate {m}
    93.627530335350,         !- Vertex 6 Y-coordinate {m}
    20.400000000000,         !- Vertex 6 Z-coordinate {m}
    135.768039684431,        !- Vertex 7 X-coordinate {m}
    93.627531083071,         !- Vertex 7 Y-coordinate {m}
    20.400000000000,         !- Vertex 7 Z-coordinate {m}
    135.768038267976,        !- Vertex 8 X-coordinate {m}
    96.586531083070,         !- Vertex 8 Y-coordinate {m}
    20.400000000000,         !- Vertex 8 Z-coordinate {m}
    135.267038267976,        !- Vertex 9 X-coordinate {m}
    96.586530843244,         !- Vertex 9 Y-coordinate {m}
    20.400000000000,         !- Vertex 9 Z-coordinate {m}
    135.267037250752,        !- Vertex 10 X-coordinate {m}
    98.711530843244,         !- Vertex 10 Y-coordinate {m}
    20.400000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    909EB2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    135.267038267976,        !- Vertex 1 X-coordinate {m}
    96.586530843244,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    135.267038267976,        !- Vertex 2 X-coordinate {m}
    96.586530843244,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    135.267037250752,        !- Vertex 3 X-coordinate {m}
    98.711530843244,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    135.267037250752,        !- Vertex 4 X-coordinate {m}
    98.711530843244,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B9FAB8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    135.768038267976,        !- Vertex 1 X-coordinate {m}
    96.586531083070,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    135.768038267976,        !- Vertex 2 X-coordinate {m}
    96.586531083070,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    135.267038267976,        !- Vertex 3 X-coordinate {m}
    96.586530843244,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    135.267038267976,        !- Vertex 4 X-coordinate {m}
    96.586530843244,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    584446,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    135.768039684431,        !- Vertex 1 X-coordinate {m}
    93.627531083071,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    135.768039684431,        !- Vertex 2 X-coordinate {m}
    93.627531083071,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    135.768038267976,        !- Vertex 3 X-coordinate {m}
    96.586531083070,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    135.768038267976,        !- Vertex 4 X-coordinate {m}
    96.586531083070,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    72538B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EA7C04,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    134.206039684431,        !- Vertex 1 X-coordinate {m}
    93.627530335350,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    134.206039684431,        !- Vertex 2 X-coordinate {m}
    93.627530335350,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    135.768039684431,        !- Vertex 3 X-coordinate {m}
    93.627531083071,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    135.768039684431,        !- Vertex 4 X-coordinate {m}
    93.627531083071,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3D4ED7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    85ED59,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    134.206044645614,        !- Vertex 1 X-coordinate {m}
    83.263530335352,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    134.206044645614,        !- Vertex 2 X-coordinate {m}
    83.263530335352,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    134.206039684431,        !- Vertex 3 X-coordinate {m}
    93.627530335350,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    134.206039684431,        !- Vertex 4 X-coordinate {m}
    93.627530335350,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D13485,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    131.158044645614,        !- Vertex 1 X-coordinate {m}
    83.263528876293,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    131.158044645614,        !- Vertex 2 X-coordinate {m}
    83.263528876293,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    134.206044645614,        !- Vertex 3 X-coordinate {m}
    83.263530335352,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    134.206044645614,        !- Vertex 4 X-coordinate {m}
    83.263530335352,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9E05A0,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9E05A0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    131.158038267976,        !- Vertex 1 X-coordinate {m}
    96.586528876292,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    131.158038267976,        !- Vertex 2 X-coordinate {m}
    96.586528876292,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    131.158044645614,        !- Vertex 3 X-coordinate {m}
    83.263528876293,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    131.158044645614,        !- Vertex 4 X-coordinate {m}
    83.263528876293,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    59E82F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    132.267038267975,        !- Vertex 1 X-coordinate {m}
    96.586529407163,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    132.267038267975,        !- Vertex 2 X-coordinate {m}
    96.586529407163,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    131.158038267976,        !- Vertex 3 X-coordinate {m}
    96.586528876292,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    131.158038267976,        !- Vertex 4 X-coordinate {m}
    96.586528876292,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F9B930,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    132.267037250752,        !- Vertex 1 X-coordinate {m}
    98.711529407163,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    132.267037250752,        !- Vertex 2 X-coordinate {m}
    98.711529407163,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    132.267038267975,        !- Vertex 3 X-coordinate {m}
    96.586529407163,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    132.267038267975,        !- Vertex 4 X-coordinate {m}
    96.586529407163,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    72D250,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    135.267037250752,        !- Vertex 1 X-coordinate {m}
    98.711530843244,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    135.267037250752,        !- Vertex 2 X-coordinate {m}
    98.711530843244,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    132.267037250752,        !- Vertex 3 X-coordinate {m}
    98.711529407163,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    132.267037250752,        !- Vertex 4 X-coordinate {m}
    98.711529407163,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    10ACA5,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_AC_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    10ACA5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    20.374039684437,         !- Vertex 1 X-coordinate {m}
    79.703498237497,         !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    20.374043916090,         !- Vertex 2 X-coordinate {m}
    70.863498237498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    17.326043916090,         !- Vertex 3 X-coordinate {m}
    70.863496778439,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    17.326039684437,         !- Vertex 4 X-coordinate {m}
    79.703496778439,         !- Vertex 4 Y-coordinate {m}
    17.600000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4C88AC,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_AC_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4C88AC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.326039684437,         !- Vertex 1 X-coordinate {m}
    79.703496778439,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    17.326043916090,         !- Vertex 2 X-coordinate {m}
    70.863496778439,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    20.374043916090,         !- Vertex 3 X-coordinate {m}
    70.863498237498,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    20.374039684437,         !- Vertex 4 X-coordinate {m}
    79.703498237497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FB793D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.812039684436,         !- Vertex 1 X-coordinate {m}
    79.703497489777,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    18.812039684436,         !- Vertex 2 X-coordinate {m}
    79.703497489777,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    17.326039684437,         !- Vertex 3 X-coordinate {m}
    79.703496778439,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    17.326039684437,         !- Vertex 4 X-coordinate {m}
    79.703496778439,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6E80CA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2AF0D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    20.374043916090,         !- Vertex 1 X-coordinate {m}
    70.863498237498,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    20.374043916090,         !- Vertex 2 X-coordinate {m}
    70.863498237498,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    20.374039684437,         !- Vertex 3 X-coordinate {m}
    79.703498237497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    20.374039684437,         !- Vertex 4 X-coordinate {m}
    79.703498237497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E027B2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.326043916090,         !- Vertex 1 X-coordinate {m}
    70.863496778439,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    17.326043916090,         !- Vertex 2 X-coordinate {m}
    70.863496778439,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    20.374043916090,         !- Vertex 3 X-coordinate {m}
    70.863498237498,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    20.374043916090,         !- Vertex 4 X-coordinate {m}
    70.863498237498,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4EEB5E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.326039684437,         !- Vertex 1 X-coordinate {m}
    79.703496778439,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    17.326039684437,         !- Vertex 2 X-coordinate {m}
    79.703496778439,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    17.326043916090,         !- Vertex 3 X-coordinate {m}
    70.863496778439,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    17.326043916090,         !- Vertex 4 X-coordinate {m}
    70.863496778439,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    20A32F,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    20A32F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    27.300037250758,         !- Vertex 1 X-coordinate {m}
    98.711499165684,         !- Vertex 1 Y-coordinate {m}
    17.600000000000,         !- Vertex 1 Z-coordinate {m}
    27.300038267981,         !- Vertex 2 X-coordinate {m}
    96.586499165684,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    28.409038267981,         !- Vertex 3 X-coordinate {m}
    96.586499696556,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    28.409043916089,         !- Vertex 4 X-coordinate {m}
    84.787499696556,         !- Vertex 4 Y-coordinate {m}
    17.600000000000,         !- Vertex 4 Z-coordinate {m}
    25.361043916090,         !- Vertex 5 X-coordinate {m}
    84.787498237497,         !- Vertex 5 Y-coordinate {m}
    17.600000000000,         !- Vertex 5 Z-coordinate {m}
    25.361039684437,         !- Vertex 6 X-coordinate {m}
    93.627498237497,         !- Vertex 6 Y-coordinate {m}
    17.600000000000,         !- Vertex 6 Z-coordinate {m}
    23.799039684436,         !- Vertex 7 X-coordinate {m}
    93.627497489777,         !- Vertex 7 Y-coordinate {m}
    17.600000000000,         !- Vertex 7 Z-coordinate {m}
    23.799038267981,         !- Vertex 8 X-coordinate {m}
    96.586497489777,         !- Vertex 8 Y-coordinate {m}
    17.600000000000,         !- Vertex 8 Z-coordinate {m}
    24.300038267981,         !- Vertex 9 X-coordinate {m}
    96.586497729602,         !- Vertex 9 Y-coordinate {m}
    17.600000000000,         !- Vertex 9 Z-coordinate {m}
    24.300037250756,         !- Vertex 10 X-coordinate {m}
    98.711497729602,         !- Vertex 10 Y-coordinate {m}
    17.600000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    3E5458,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3E5458,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    24.300037250756,         !- Vertex 1 X-coordinate {m}
    98.711497729602,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    24.300038267981,         !- Vertex 2 X-coordinate {m}
    96.586497729602,         !- Vertex 2 Y-coordinate {m}
    20.400000000000,         !- Vertex 2 Z-coordinate {m}
    23.799038267981,         !- Vertex 3 X-coordinate {m}
    96.586497489777,         !- Vertex 3 Y-coordinate {m}
    20.400000000000,         !- Vertex 3 Z-coordinate {m}
    23.799039684436,         !- Vertex 4 X-coordinate {m}
    93.627497489777,         !- Vertex 4 Y-coordinate {m}
    20.400000000000,         !- Vertex 4 Z-coordinate {m}
    25.361039684437,         !- Vertex 5 X-coordinate {m}
    93.627498237497,         !- Vertex 5 Y-coordinate {m}
    20.400000000000,         !- Vertex 5 Z-coordinate {m}
    25.361043916090,         !- Vertex 6 X-coordinate {m}
    84.787498237497,         !- Vertex 6 Y-coordinate {m}
    20.400000000000,         !- Vertex 6 Z-coordinate {m}
    28.409043916089,         !- Vertex 7 X-coordinate {m}
    84.787499696556,         !- Vertex 7 Y-coordinate {m}
    20.400000000000,         !- Vertex 7 Z-coordinate {m}
    28.409038267981,         !- Vertex 8 X-coordinate {m}
    96.586499696556,         !- Vertex 8 Y-coordinate {m}
    20.400000000000,         !- Vertex 8 Z-coordinate {m}
    27.300038267981,         !- Vertex 9 X-coordinate {m}
    96.586499165684,         !- Vertex 9 Y-coordinate {m}
    20.400000000000,         !- Vertex 9 Z-coordinate {m}
    27.300037250758,         !- Vertex 10 X-coordinate {m}
    98.711499165684,         !- Vertex 10 Y-coordinate {m}
    20.400000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    44E75C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    27.300038267981,         !- Vertex 1 X-coordinate {m}
    96.586499165684,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    27.300038267981,         !- Vertex 2 X-coordinate {m}
    96.586499165684,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    27.300037250758,         !- Vertex 3 X-coordinate {m}
    98.711499165684,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    27.300037250758,         !- Vertex 4 X-coordinate {m}
    98.711499165684,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7A577E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    28.409038267981,         !- Vertex 1 X-coordinate {m}
    96.586499696556,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    28.409038267981,         !- Vertex 2 X-coordinate {m}
    96.586499696556,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    27.300038267981,         !- Vertex 3 X-coordinate {m}
    96.586499165684,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    27.300038267981,         !- Vertex 4 X-coordinate {m}
    96.586499165684,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    75A6EB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    75A6EB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    28.409043916089,         !- Vertex 1 X-coordinate {m}
    84.787499696556,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    28.409043916089,         !- Vertex 2 X-coordinate {m}
    84.787499696556,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    28.409038267981,         !- Vertex 3 X-coordinate {m}
    96.586499696556,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    28.409038267981,         !- Vertex 4 X-coordinate {m}
    96.586499696556,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    82B7F9,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.361043916090,         !- Vertex 1 X-coordinate {m}
    84.787498237497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    25.361043916090,         !- Vertex 2 X-coordinate {m}
    84.787498237497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    28.409043916089,         !- Vertex 3 X-coordinate {m}
    84.787499696556,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    28.409043916089,         !- Vertex 4 X-coordinate {m}
    84.787499696556,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D2AF0D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6E80CA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    25.361039684437,         !- Vertex 1 X-coordinate {m}
    93.627498237497,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    25.361039684437,         !- Vertex 2 X-coordinate {m}
    93.627498237497,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    25.361043916090,         !- Vertex 3 X-coordinate {m}
    84.787498237497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    25.361043916090,         !- Vertex 4 X-coordinate {m}
    84.787498237497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A6642B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2593B2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.799039684436,         !- Vertex 1 X-coordinate {m}
    93.627497489777,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    23.799039684436,         !- Vertex 2 X-coordinate {m}
    93.627497489777,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    25.361039684437,         !- Vertex 3 X-coordinate {m}
    93.627498237497,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    25.361039684437,         !- Vertex 4 X-coordinate {m}
    93.627498237497,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2A1373,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.799038267981,         !- Vertex 1 X-coordinate {m}
    96.586497489777,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    23.799038267981,         !- Vertex 2 X-coordinate {m}
    96.586497489777,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    23.799039684436,         !- Vertex 3 X-coordinate {m}
    93.627497489777,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    23.799039684436,         !- Vertex 4 X-coordinate {m}
    93.627497489777,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4C212F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.300038267981,         !- Vertex 1 X-coordinate {m}
    96.586497729602,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    24.300038267981,         !- Vertex 2 X-coordinate {m}
    96.586497729602,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    23.799038267981,         !- Vertex 3 X-coordinate {m}
    96.586497489777,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    23.799038267981,         !- Vertex 4 X-coordinate {m}
    96.586497489777,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1DFEF5,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    24.300037250756,         !- Vertex 1 X-coordinate {m}
    98.711497729602,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    24.300037250756,         !- Vertex 2 X-coordinate {m}
    98.711497729602,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    24.300038267981,         !- Vertex 3 X-coordinate {m}
    96.586497729602,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    24.300038267981,         !- Vertex 4 X-coordinate {m}
    96.586497729602,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7D02C2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    27.300037250758,         !- Vertex 1 X-coordinate {m}
    98.711499165684,         !- Vertex 1 Y-coordinate {m}
    20.400000000000,         !- Vertex 1 Z-coordinate {m}
    27.300037250758,         !- Vertex 2 X-coordinate {m}
    98.711499165684,         !- Vertex 2 Y-coordinate {m}
    17.600000000000,         !- Vertex 2 Z-coordinate {m}
    24.300037250756,         !- Vertex 3 X-coordinate {m}
    98.711497729602,         !- Vertex 3 Y-coordinate {m}
    17.600000000000,         !- Vertex 3 Z-coordinate {m}
    24.300037250756,         !- Vertex 4 X-coordinate {m}
    98.711497729602,         !- Vertex 4 Y-coordinate {m}
    20.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BA613E,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Top_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BA613E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    139.241039684430,        !- Vertex 1 X-coordinate {m}
    78.179531794409,         !- Vertex 1 Y-coordinate {m}
    31.600000000000,         !- Vertex 1 Z-coordinate {m}
    139.241044645613,        !- Vertex 2 X-coordinate {m}
    67.815531794410,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    136.193044645614,        !- Vertex 3 X-coordinate {m}
    67.815530335352,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    136.193039684431,        !- Vertex 4 X-coordinate {m}
    78.179530335350,         !- Vertex 4 Y-coordinate {m}
    31.600000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    55F188,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Top_3R_AC_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    136.193039684431,        !- Vertex 1 X-coordinate {m}
    78.179530335350,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    136.193044645614,        !- Vertex 2 X-coordinate {m}
    67.815530335352,         !- Vertex 2 Y-coordinate {m}
    34.400000000000,         !- Vertex 2 Z-coordinate {m}
    139.241044645613,        !- Vertex 3 X-coordinate {m}
    67.815531794410,         !- Vertex 3 Y-coordinate {m}
    34.400000000000,         !- Vertex 3 Z-coordinate {m}
    139.241039684430,        !- Vertex 4 X-coordinate {m}
    78.179531794409,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    607A72,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D683DB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    137.755039684431,        !- Vertex 1 X-coordinate {m}
    78.179531083071,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    137.755039684431,        !- Vertex 2 X-coordinate {m}
    78.179531083071,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    136.193039684431,        !- Vertex 3 X-coordinate {m}
    78.179530335350,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    136.193039684431,        !- Vertex 4 X-coordinate {m}
    78.179530335350,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    370F56,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_AC_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    139.241044645613,        !- Vertex 1 X-coordinate {m}
    67.815531794410,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    139.241044645613,        !- Vertex 2 X-coordinate {m}
    67.815531794410,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    139.241039684430,        !- Vertex 3 X-coordinate {m}
    78.179531794409,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    139.241039684430,        !- Vertex 4 X-coordinate {m}
    78.179531794409,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    946703,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_AC_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    136.193044645614,        !- Vertex 1 X-coordinate {m}
    67.815530335352,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    136.193044645614,        !- Vertex 2 X-coordinate {m}
    67.815530335352,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    139.241044645613,        !- Vertex 3 X-coordinate {m}
    67.815531794410,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    139.241044645613,        !- Vertex 4 X-coordinate {m}
    67.815531794410,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    41779A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2A3A5D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    136.193039684431,        !- Vertex 1 X-coordinate {m}
    78.179530335350,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    136.193039684431,        !- Vertex 2 X-coordinate {m}
    78.179530335350,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    136.193044645614,        !- Vertex 3 X-coordinate {m}
    67.815530335352,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    136.193044645614,        !- Vertex 4 X-coordinate {m}
    67.815530335352,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CFA69D,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CFA69D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    76.066037250752,         !- Vertex 1 X-coordinate {m}
    98.711522509662,         !- Vertex 1 Y-coordinate {m}
    31.600000000000,         !- Vertex 1 Z-coordinate {m}
    76.066038267977,         !- Vertex 2 X-coordinate {m}
    96.586522509663,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    77.175038267977,         !- Vertex 3 X-coordinate {m}
    96.586523040535,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    77.175043916085,         !- Vertex 4 X-coordinate {m}
    84.787523040535,         !- Vertex 4 Y-coordinate {m}
    31.600000000000,         !- Vertex 4 Z-coordinate {m}
    74.127043916085,         !- Vertex 5 X-coordinate {m}
    84.787521581476,         !- Vertex 5 Y-coordinate {m}
    31.600000000000,         !- Vertex 5 Z-coordinate {m}
    74.127039684432,         !- Vertex 6 X-coordinate {m}
    93.627521581476,         !- Vertex 6 Y-coordinate {m}
    31.600000000000,         !- Vertex 6 Z-coordinate {m}
    72.565039684432,         !- Vertex 7 X-coordinate {m}
    93.627520833756,         !- Vertex 7 Y-coordinate {m}
    31.600000000000,         !- Vertex 7 Z-coordinate {m}
    72.565038267977,         !- Vertex 8 X-coordinate {m}
    96.586520833756,         !- Vertex 8 Y-coordinate {m}
    31.600000000000,         !- Vertex 8 Z-coordinate {m}
    73.066038267978,         !- Vertex 9 X-coordinate {m}
    96.586521073581,         !- Vertex 9 Y-coordinate {m}
    31.600000000000,         !- Vertex 9 Z-coordinate {m}
    73.066037250753,         !- Vertex 10 X-coordinate {m}
    98.711521073581,         !- Vertex 10 Y-coordinate {m}
    31.600000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    8CA917,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    10,                      !- Number of Vertices
    73.066037250753,         !- Vertex 1 X-coordinate {m}
    98.711521073581,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    73.066038267978,         !- Vertex 2 X-coordinate {m}
    96.586521073581,         !- Vertex 2 Y-coordinate {m}
    34.400000000000,         !- Vertex 2 Z-coordinate {m}
    72.565038267977,         !- Vertex 3 X-coordinate {m}
    96.586520833756,         !- Vertex 3 Y-coordinate {m}
    34.400000000000,         !- Vertex 3 Z-coordinate {m}
    72.565039684432,         !- Vertex 4 X-coordinate {m}
    93.627520833756,         !- Vertex 4 Y-coordinate {m}
    34.400000000000,         !- Vertex 4 Z-coordinate {m}
    74.127039684432,         !- Vertex 5 X-coordinate {m}
    93.627521581476,         !- Vertex 5 Y-coordinate {m}
    34.400000000000,         !- Vertex 5 Z-coordinate {m}
    74.127043916085,         !- Vertex 6 X-coordinate {m}
    84.787521581476,         !- Vertex 6 Y-coordinate {m}
    34.400000000000,         !- Vertex 6 Z-coordinate {m}
    77.175043916085,         !- Vertex 7 X-coordinate {m}
    84.787523040535,         !- Vertex 7 Y-coordinate {m}
    34.400000000000,         !- Vertex 7 Z-coordinate {m}
    77.175038267977,         !- Vertex 8 X-coordinate {m}
    96.586523040535,         !- Vertex 8 Y-coordinate {m}
    34.400000000000,         !- Vertex 8 Z-coordinate {m}
    76.066038267977,         !- Vertex 9 X-coordinate {m}
    96.586522509663,         !- Vertex 9 Y-coordinate {m}
    34.400000000000,         !- Vertex 9 Z-coordinate {m}
    76.066037250752,         !- Vertex 10 X-coordinate {m}
    98.711522509662,         !- Vertex 10 Y-coordinate {m}
    34.400000000000;         !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    D30172,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    76.066038267977,         !- Vertex 1 X-coordinate {m}
    96.586522509663,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    76.066038267977,         !- Vertex 2 X-coordinate {m}
    96.586522509663,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    76.066037250752,         !- Vertex 3 X-coordinate {m}
    98.711522509662,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    76.066037250752,         !- Vertex 4 X-coordinate {m}
    98.711522509662,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A03C9D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    77.175038267977,         !- Vertex 1 X-coordinate {m}
    96.586523040535,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    77.175038267977,         !- Vertex 2 X-coordinate {m}
    96.586523040535,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    76.066038267977,         !- Vertex 3 X-coordinate {m}
    96.586522509663,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    76.066038267977,         !- Vertex 4 X-coordinate {m}
    96.586522509663,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    49DDF4,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    49DDF4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    77.175043916085,         !- Vertex 1 X-coordinate {m}
    84.787523040535,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    77.175043916085,         !- Vertex 2 X-coordinate {m}
    84.787523040535,         !- Vertex 2 Y-coordinate {m}
    31.600000000000,         !- Vertex 2 Z-coordinate {m}
    77.175038267977,         !- Vertex 3 X-coordinate {m}
    96.586523040535,         !- Vertex 3 Y-coordinate {m}
    31.600000000000,         !- Vertex 3 Z-coordinate {m}
    77.175038267977,         !- Vertex 4 X-coordinate {m}
    96.586523040535,         !- Vertex 4 Y-coordinate {m}
    34.400000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AA94FC,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    74.127043916085,         !- Vertex 1 X-coordinate {m}
    84.787521581476,         !- Vertex 1 Y-coordinate {m}
    34.400000000000,         !- Vertex 1 Z-coordinate {m}
    74.127043916085,         !- Vertex 2 X-coordinate {m}
