    <td align="right">      453.60</td>
    <td align="right">      270.22</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">488576</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">      321.30</td>
    <td align="right">      321.30</td>
    <td align="right">       81.60</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">E7083B</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">      116.12</td>
    <td align="right">      116.12</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">55BC62</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">      437.12</td>
    <td align="right">      437.12</td>
    <td align="right">       81.60</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">B55A20</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">      630.81</td>
    <td align="right">      630.81</td>
    <td align="right">       81.60</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">3A89E2</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">      337.98</td>
    <td align="right">      276.85</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">6AD0AC</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">      146.36</td>
    <td align="right">       80.91</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">7BCC00</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       56.33</td>
    <td align="right">       46.14</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">E03F80</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       29.13</td>
    <td align="right">       29.13</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">65FB66</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       56.03</td>
    <td align="right">       45.84</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">A7E34B</td>
    <td align="right">GREEN ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       1.329</td>
    <td align="right">       1.626</td>
    <td align="right">       83.98</td>
    <td align="right">       83.98</td>
    <td align="right">      171.60</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">75DE40</td>
    <td align="right">GREEN ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       1.329</td>
    <td align="right">       1.626</td>
    <td align="right">       97.21</td>
    <td align="right">       97.21</td>
    <td align="right">      171.60</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4EF493</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">        5.95</td>
    <td align="right">        5.95</td>
    <td align="right">      261.60</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FF1857</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">        8.40</td>
    <td align="right">        5.00</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">70320D</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">        5.95</td>
    <td align="right">        5.95</td>
    <td align="right">       81.60</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">E1B7E4</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F7BF36</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">        6.39</td>
    <td align="right">        6.39</td>
    <td align="right">       81.60</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">460E14</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">        4.16</td>
    <td align="right">        2.34</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">62647D</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">        9.39</td>
    <td align="right">        7.69</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">E1E523</td>
    <td align="right">GREEN ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       1.329</td>
    <td align="right">       1.626</td>
    <td align="right">       40.41</td>
    <td align="right">       40.41</td>
    <td align="right">      171.60</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DEE2B1</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       37.55</td>
    <td align="right">       30.76</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">95BEA6</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       16.26</td>
    <td align="right">        8.99</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">D1FFE3</td>
    <td align="right">GREEN ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       1.329</td>
    <td align="right">       1.626</td>
    <td align="right">      149.72</td>
    <td align="right">      149.72</td>
    <td align="right">      171.60</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EED077</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">653211</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">        5.95</td>
    <td align="right">        5.95</td>
    <td align="right">      261.60</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">D4DC85</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">        8.40</td>
    <td align="right">        5.00</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F43BCB</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">        5.95</td>
    <td align="right">        5.95</td>
    <td align="right">       81.60</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">A5D7A2</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">        9.39</td>
    <td align="right">        7.69</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">36AA50</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">        4.16</td>
    <td align="right">        3.03</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">755B68</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">        6.39</td>
    <td align="right">        6.39</td>
    <td align="right">      261.60</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">E8EDFB</td>
    <td align="right">GREEN ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       1.329</td>
    <td align="right">       1.626</td>
    <td align="right">       40.41</td>
    <td align="right">       40.41</td>
    <td align="right">      351.60</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">64FC7F</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">        9.39</td>
    <td align="right">        7.69</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5874F1</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       31.26</td>
    <td align="right">       31.26</td>
    <td align="right">       81.60</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CFFA86</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">        4.07</td>
    <td align="right">        2.25</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">B99D0E</td>
    <td align="right">GREEN ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       1.329</td>
    <td align="right">       1.626</td>
    <td align="right">       37.43</td>
    <td align="right">       37.43</td>
    <td align="right">      171.60</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">E0F521</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">        9.39</td>
    <td align="right">        7.69</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">EEA90E</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       31.26</td>
    <td align="right">       31.26</td>
    <td align="right">      261.60</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">59C019</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">        4.07</td>
    <td align="right">        2.25</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">52AE84</td>
    <td align="right">GREEN ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       1.329</td>
    <td align="right">       1.626</td>
    <td align="right">       37.43</td>
    <td align="right">       37.43</td>
    <td align="right">      171.60</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">16CA10</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">        8.60</td>
    <td align="right">        8.60</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">2D05E1</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       23.80</td>
    <td align="right">       23.80</td>
    <td align="right">      261.60</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">38392B</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       33.60</td>
    <td align="right">       20.02</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">A53796</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       23.80</td>
    <td align="right">       23.80</td>
    <td align="right">       81.60</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">AC0D6E</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       37.55</td>
    <td align="right">       30.76</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FAE232</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       16.64</td>
    <td align="right">       12.14</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">2E5565</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       25.55</td>
    <td align="right">       25.55</td>
    <td align="right">      261.60</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">D92264</td>
    <td align="right">GREEN ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       1.329</td>
    <td align="right">       1.626</td>
    <td align="right">      161.66</td>
    <td align="right">      161.66</td>
    <td align="right">      351.60</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8EB296</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       58.26</td>
    <td align="right">       48.07</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">836FB1</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       24.39</td>
    <td align="right">       17.63</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">6FC848</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       35.70</td>
    <td align="right">       35.70</td>
    <td align="right">      261.60</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">EB36B0</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       50.40</td>
    <td align="right">       30.02</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">C95431</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       35.70</td>
    <td align="right">       35.70</td>
    <td align="right">       81.60</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">2D5365</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       12.90</td>
    <td align="right">       12.90</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3BE8A8</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       48.57</td>
    <td align="right">       48.57</td>
    <td align="right">       81.60</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">4C3012</td>
    <td align="right">EXTERIOR WALL</td>
    <td align="right">        0.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.311</td>
    <td align="right">       70.09</td>
    <td align="right">       70.09</td>
    <td align="right">       81.60</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">B7B826</td>
    <td align="right">GREEN ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       1.329</td>
    <td align="right">       1.626</td>
    <td align="right">      328.80</td>
    <td align="right">      328.80</td>
    <td align="right">      351.60</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">F0171B</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">A15EF2</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4BBE32</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">EB381E</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">9B19D6</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1432F0</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">9BDED2</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1432F0</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">A8D3AE</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
    <td align="right">        1.13</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">DFBD24</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">7807BB</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">965308</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DC887A</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">E9194B</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">5C02CA</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
    <td align="right">        1.13</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">42F015</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">F6C20E</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BD6CAC</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">C6D9BB</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">BD6CAC</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">D0B56C</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">C6AAEF</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3CC912</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.82</td>
    <td align="right">        1.82</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">13A266</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8ECBCC</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">B56771</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">421611</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">B56771</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">EF34E7</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3B958D</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">D919F4</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
    <td align="right">        1.13</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1B0191</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">3C0ECF</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">93BADA</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">E012F6</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.82</td>
    <td align="right">        1.82</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">8C7F16</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">C7CB71</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">37ACDC</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">656C49</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.82</td>
    <td align="right">        1.82</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">825422</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">C55811</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F1C0E5</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">27260D</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">F1C0E5</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">7B4B22</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">2C24D6</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">4182D5</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.82</td>
    <td align="right">        1.82</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">4CB7BB</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">69B3C6</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       91.69</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CA5CD4</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F0F00C</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       91.69</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">2B77D4</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">5D703E</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       15.28</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">B7BDE5</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">C85C4C</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       15.28</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">B7BDE5</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">1B2AB0</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.82</td>
    <td align="right">       16.36</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">228D6F</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">265AE9</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       15.28</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">A13DB3</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3FB956</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       15.28</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">D47298</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">96BCDA</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       15.28</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">D47298</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8DAF8D</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       15.28</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">6C8EDB</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">C2DD8D</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
    <td align="right">       10.14</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">E7A049</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">23DAAD</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       15.28</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">E9A1AB</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">94BA8A</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.82</td>
    <td align="right">       16.36</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">D19393</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8BFBF7</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       61.13</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">A54BE7</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">A50407</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       61.13</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">A54BE7</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">7BA5DE</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       61.13</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AA51D4</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">864E4C</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
    <td align="right">       40.57</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">2986A4</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">E26F8E</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       15.28</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">C1301C</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F7ED9D</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.82</td>
    <td align="right">       16.36</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">8CC1C8</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">653A8A</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       91.69</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">834AD4</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">F8E398</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
    <td align="right">       60.86</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">B8067C</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">B1BC35</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       91.69</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1FE133</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">A79403</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       91.69</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">1FE133</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">953913</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       61.13</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">3A89E2</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">699E7C</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.82</td>
    <td align="right">       65.45</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">6AD0AC</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">C5516B</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       10.19</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">7BCC00</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">3134EF</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       10.19</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">65FB66</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">87FB35</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FF1857</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8A7124</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FF1857</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8C1A09</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.82</td>
    <td align="right">        1.82</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">460E14</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">5877D0</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">62647D</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">AAA4E4</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        6.79</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">DEE2B1</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BB81B1</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.82</td>
    <td align="right">        7.27</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">95BEA6</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">19CB71</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">D4DC85</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">18F863</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">D4DC85</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">6A1CD1</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">A5D7A2</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">E42E53</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
    <td align="right">        1.13</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">36AA50</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">C2FD0D</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">64FC7F</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">6C2720</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.82</td>
    <td align="right">        1.82</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">CFFA86</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">A2960A</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">E0F521</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CDF435</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.82</td>
    <td align="right">        1.82</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">59C019</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">A6C9BD</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        6.79</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">38392B</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">B4D7D4</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        6.79</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">38392B</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">8580C7</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">        6.79</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">AC0D6E</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">1FB167</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
    <td align="right">        4.51</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FAE232</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">210899</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       10.19</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">8EB296</td>
    <td align="right">      171.60</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CDCD3D</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
    <td align="right">        6.76</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">836FB1</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">4B0C75</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       10.19</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">EB36B0</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">EC5B03</td>
    <td align="right">EXTERIOR WINDOW</td>
    <td align="right">        1.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.70</td>
    <td align="right">       10.19</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">EB36B0</td>
    <td align="right">      351.60</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1207.67</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      786.56</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      421.10</td>
    <td align="right">       5.778</td>
    <td align="right">       0.862</td>
    <td align="right">       0.898</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:27</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">F0171B</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4BBE32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9B19D6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">9BDED2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">A8D3AE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7807BB</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DC887A</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5C02CA</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F6C20E</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C6D9BB</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">D0B56C</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3CC912</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8ECBCC</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">421611</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EF34E7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">D919F4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3C0ECF</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">E012F6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C7CB71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">656C49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C55811</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">27260D</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7B4B22</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4182D5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">69B3C6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F0F00C</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5D703E</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C85C4C</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1B2AB0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">265AE9</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3FB956</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">96BCDA</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8DAF8D</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C2DD8D</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">23DAAD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">94BA8A</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8BFBF7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.55</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">A50407</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.80</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">7BA5DE</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">864E4C</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">E26F8E</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F7ED9D</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">653A8A</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">F8E398</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">B1BC35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">A79403</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">953913</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">699E7C</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C5516B</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3134EF</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">87FB35</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8A7124</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8C1A09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5877D0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">AAA4E4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BB81B1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">19CB71</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">18F863</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6A1CD1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">E42E53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">C2FD0D</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">6C2720</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">A2960A</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CDF435</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">A6C9BD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">B4D7D4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">8580C7</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1FB167</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">210899</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CDCD3D</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4B0C75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EC5B03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:27</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_LFT LIGHTING NAC ZONES</td>
    <td align="right">MID_3R_NV_LFT</td>
    <td align="right">      2.0000</td>
    <td align="right">      360.00</td>
    <td align="right">      720.00</td>
    <td align="right">General</td>
    <td align="right">NAC LIGHTING SCHEDULE</td>
    <td align="right">       47.34</td>
    <td align="right">       47.44</td>
    <td align="right">       47.44</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">      146.40</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_MID LIGHTING NAC ZONES</td>
    <td align="right">TOP_3R_NV_MID</td>
    <td align="right">      2.0000</td>
    <td align="right">      160.00</td>
    <td align="right">      320.00</td>
    <td align="right">General</td>
    <td align="right">NAC LIGHTING SCHEDULE</td>
    <td align="right">       47.34</td>
    <td align="right">       47.44</td>
    <td align="right">       47.44</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">       65.07</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_MID2 LIGHTING NAC ZONES</td>
    <td align="right">TOP_3R_NV_MID2</td>
    <td align="right">      1.4545</td>
    <td align="right">      330.00</td>
    <td align="right">      480.00</td>
    <td align="right">General</td>
    <td align="right">NAC LIGHTING SCHEDULE</td>
    <td align="right">       47.34</td>
    <td align="right">       47.44</td>
    <td align="right">       47.44</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">       97.60</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_LFT LIGHTING NAC ZONES</td>
    <td align="right">TOP_3R_NV_LFT</td>
    <td align="right">      2.0000</td>
    <td align="right">       40.00</td>
    <td align="right">       80.00</td>
    <td align="right">General</td>
    <td align="right">NAC LIGHTING SCHEDULE</td>
    <td align="right">       47.34</td>
    <td align="right">       47.44</td>
    <td align="right">       47.44</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">       16.27</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_MID2 LIGHTING NAC ZONES</td>
    <td align="right">MID_3R_NV_MID2</td>
    <td align="right">      1.4545</td>
    <td align="right">     2970.00</td>
    <td align="right">     4320.00</td>
    <td align="right">General</td>
    <td align="right">NAC LIGHTING SCHEDULE</td>
    <td align="right">       47.34</td>
    <td align="right">       47.44</td>
    <td align="right">       47.44</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">      878.40</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_RHT LIGHTING NAC ZONES</td>
    <td align="right">MID_3R_NV_RHT</td>
    <td align="right">      2.0000</td>
    <td align="right">      360.00</td>
    <td align="right">      720.00</td>
    <td align="right">General</td>
    <td align="right">NAC LIGHTING SCHEDULE</td>
    <td align="right">       47.34</td>
    <td align="right">       47.44</td>
    <td align="right">       47.44</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">      146.40</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_MID LIGHTING NAC ZONES</td>
    <td align="right">MID_3R_NV_MID</td>
    <td align="right">      2.0000</td>
    <td align="right">     1440.00</td>
    <td align="right">     2880.00</td>
    <td align="right">General</td>
    <td align="right">NAC LIGHTING SCHEDULE</td>
    <td align="right">       47.34</td>
    <td align="right">       47.44</td>
    <td align="right">       47.44</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">      585.60</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_RHT LIGHTING NAC ZONES</td>
    <td align="right">TOP_3R_NV_RHT</td>
    <td align="right">      2.0000</td>
    <td align="right">       40.00</td>
    <td align="right">       80.00</td>
    <td align="right">General</td>
    <td align="right">NAC LIGHTING SCHEDULE</td>
    <td align="right">       47.34</td>
    <td align="right">       47.44</td>
    <td align="right">       47.44</td>
    <td align="right">      0.0000</td>
    <td align="right">N</td>
    <td align="right">       16.27</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID LIGHTING 3-R AC ZONES</td>
    <td align="right">MID_3R_AC_MID</td>
    <td align="right">      2.1622</td>
    <td align="right">     1332.00</td>
    <td align="right">     2880.00</td>
    <td align="right">General</td>
    <td align="right">AC LIGHTING SCHEDULE</td>
    <td align="right">       26.34</td>
    <td align="right">       26.44</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      326.40</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_LFT LIGHTING 3-R AC ZONES</td>
    <td align="right">MID_3R_AC_LFT</td>
    <td align="right">      2.1622</td>
    <td align="right">      333.00</td>
    <td align="right">      720.00</td>
    <td align="right">General</td>
    <td align="right">AC LIGHTING SCHEDULE</td>
    <td align="right">       26.34</td>
    <td align="right">       26.44</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       81.60</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_RHT LIGHTING 3-R AC ZONES</td>
    <td align="right">MID_3R_AC_RHT</td>
    <td align="right">      2.1622</td>
    <td align="right">      333.00</td>
    <td align="right">      720.00</td>
    <td align="right">General</td>
    <td align="right">AC LIGHTING SCHEDULE</td>
    <td align="right">       26.34</td>
    <td align="right">       26.44</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       81.60</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID LIGHTING 3-R AC ZONES</td>
    <td align="right">TOP_3R_AC_MID</td>
    <td align="right">      2.1622</td>
    <td align="right">      148.00</td>
    <td align="right">      320.00</td>
    <td align="right">General</td>
    <td align="right">AC LIGHTING SCHEDULE</td>
    <td align="right">       26.34</td>
    <td align="right">       26.44</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       36.27</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_RHT LIGHTING 3-R AC ZONES</td>
    <td align="right">TOP_3R_AC_RHT</td>
    <td align="right">      2.1622</td>
    <td align="right">       37.00</td>
    <td align="right">       80.00</td>
    <td align="right">General</td>
    <td align="right">AC LIGHTING SCHEDULE</td>
    <td align="right">       26.34</td>
    <td align="right">       26.44</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_LFT LIGHTING 3-R AC ZONES</td>
    <td align="right">TOP_3R_AC_LFT</td>
    <td align="right">      2.1622</td>
    <td align="right">       37.00</td>
    <td align="right">       80.00</td>
    <td align="right">General</td>
    <td align="right">AC LIGHTING SCHEDULE</td>
    <td align="right">       26.34</td>
    <td align="right">       26.44</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.07</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID2 LIGHTING 3-R AC ZONES</td>
    <td align="right">MID_3R_AC_MID2</td>
    <td align="right">      2.6667</td>
    <td align="right">     1620.00</td>
    <td align="right">     4320.00</td>
    <td align="right">General</td>
    <td align="right">AC LIGHTING SCHEDULE</td>
    <td align="right">       26.34</td>
    <td align="right">       26.44</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      489.60</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID2 LIGHTING 3-R AC ZONES</td>
    <td align="right">TOP_3R_AC_MID2</td>
    <td align="right">      2.6667</td>
    <td align="right">      180.00</td>
    <td align="right">      480.00</td>
    <td align="right">General</td>
    <td align="right">AC LIGHTING SCHEDULE</td>
    <td align="right">       26.34</td>
    <td align="right">       26.44</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       54.40</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.9753</td>
    <td align="right">     9720.00</td>
    <td align="right">    19200.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      202.67</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [kWh]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:27</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:27</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:27</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:27</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID2</td>
    <td align="right">      270.00</td>
    <td align="right">      104.93</td>
    <td align="right">      104.93</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_RHT</td>
    <td align="right">      270.00</td>
    <td align="right">      127.50</td>
    <td align="right">      127.50</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_LFT</td>
    <td align="right">      270.00</td>
    <td align="right">      141.60</td>
    <td align="right">      141.60</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID</td>
    <td align="right">      270.00</td>
    <td align="right">      116.40</td>
    <td align="right">      116.40</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID2</td>
    <td align="right">      270.00</td>
    <td align="right">      111.60</td>
    <td align="right">      111.60</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID</td>
    <td align="right">      270.00</td>
    <td align="right">      157.93</td>
    <td align="right">      157.93</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_RHT</td>
    <td align="right">      270.00</td>
    <td align="right">      140.77</td>
    <td align="right">      140.77</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_LFT</td>
    <td align="right">      270.00</td>
    <td align="right">      203.63</td>
    <td align="right">      203.63</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_LFT</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_RHT</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_MID</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_MID2</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_LFT</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_RHT</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_MID</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_MID2</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
    <td align="right">       45.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      315.00</td>
    <td align="right">      276.50</td>
    <td align="right">      276.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:27</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID2</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">       84.56</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
    <td align="right">      53.023</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_RHT</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">      104.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
    <td align="right">      53.021</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_LFT</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">      104.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
    <td align="right">      53.037</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">      104.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
    <td align="right">      53.023</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID2</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">       84.56</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
    <td align="right">      53.035</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">      104.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
    <td align="right">      53.037</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_RHT</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">      104.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
    <td align="right">      53.035</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_LFT</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">      104.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.501</td>
    <td align="right">       0.000</td>
    <td align="right">      53.056</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID2</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">       84.56</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       1.766</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_RHT</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">      104.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       1.766</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_LFT</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">      104.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       1.767</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">      104.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       1.767</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID2</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">       84.56</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       1.767</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">      104.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       1.767</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_RHT</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">      104.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       1.767</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_LFT</td>
    <td align="right">        2.00</td>
    <td align="right">        4.00</td>
    <td align="right">      104.80</td>
    <td align="right">       0.000</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       1.767</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:27</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         225</td>
    <td align="right">         120</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          27</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          27</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">          44</td>
    <td align="right">          44</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          72</td>
    <td align="right">          72</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">         144</td>
    <td align="right">         144</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">          72</td>
    <td align="right">          72</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">          16</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:27</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [kWh]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    29586.54</td>
    <td align="right">    12720.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">   402600.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    29586.54</td>
    <td align="right">    12720.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">   402600.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MID_3R_NV_LFT</td>
    <td align="right">     1874.14</td>
    <td align="right">      954.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">    30195.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     3040.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">    19200.00</td>
    <td align="right">01-JUN-06:02</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MID_3R_NV_LFT</td>
    <td align="right">      146.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">      720.00</td>
    <td align="right">01-JUN-06:02</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     3040.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">    19200.00</td>
    <td align="right">01-JUN-06:02</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOP_3R_NV_MID</td>
    <td align="right">      832.95</td>
    <td align="right">      424.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">    13420.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOP_3R_NV_MID</td>
    <td align="right">       65.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">      320.00</td>
    <td align="right">01-JUN-06:02</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOP_3R_NV_MID2</td>
    <td align="right">     1249.43</td>
    <td align="right">      636.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">    20130.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOP_3R_NV_MID2</td>
    <td align="right">       97.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">      480.00</td>
    <td align="right">01-JUN-06:02</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOP_3R_NV_LFT</td>
    <td align="right">      208.24</td>
    <td align="right">      106.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">     3355.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOP_3R_NV_LFT</td>
    <td align="right">       16.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">       80.00</td>
    <td align="right">01-JUN-06:02</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MID_3R_NV_MID2</td>
    <td align="right">    11244.84</td>
    <td align="right">     5724.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">   181170.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MID_3R_NV_MID2</td>
    <td align="right">      878.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">     4320.00</td>
    <td align="right">01-JUN-06:02</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MID_3R_NV_RHT</td>
    <td align="right">     1874.14</td>
    <td align="right">      954.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">    30195.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MID_3R_NV_RHT</td>
    <td align="right">      146.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">      720.00</td>
    <td align="right">01-JUN-06:02</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MID_3R_NV_MID</td>
    <td align="right">     7496.56</td>
    <td align="right">     3816.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">   120780.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MID_3R_NV_MID</td>
    <td align="right">      585.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">     2880.00</td>
    <td align="right">01-JUN-06:02</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOP_3R_NV_RHT</td>
    <td align="right">      208.24</td>
    <td align="right">      106.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">     3355.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOP_3R_NV_RHT</td>
    <td align="right">       16.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">       80.00</td>
    <td align="right">01-JUN-06:02</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MID_3R_AC_MID</td>
    <td align="right">     1379.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">     5688.00</td>
    <td align="right">01-JUN-20:32</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MID_3R_AC_MID</td>
    <td align="right">      326.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">     2880.00</td>
    <td align="right">01-JUN-06:02</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MID_3R_AC_LFT</td>
    <td align="right">      344.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">     1422.00</td>
    <td align="right">01-JUN-20:32</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MID_3R_AC_LFT</td>
    <td align="right">       81.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">      720.00</td>
    <td align="right">01-JUN-06:02</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MID_3R_AC_RHT</td>
    <td align="right">      344.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">     1422.00</td>
    <td align="right">01-JUN-20:32</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MID_3R_AC_RHT</td>
    <td align="right">       81.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">      720.00</td>
    <td align="right">01-JUN-06:02</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOP_3R_AC_MID</td>
    <td align="right">      153.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">      632.00</td>
    <td align="right">01-JUN-20:32</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOP_3R_AC_MID</td>
    <td align="right">       36.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">      320.00</td>
    <td align="right">01-JUN-06:02</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOP_3R_AC_RHT</td>
    <td align="right">       38.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">      158.00</td>
    <td align="right">01-JUN-20:32</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOP_3R_AC_RHT</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">       80.00</td>
    <td align="right">01-JUN-06:02</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOP_3R_AC_LFT</td>
    <td align="right">       38.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">      158.00</td>
    <td align="right">01-JUN-20:32</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOP_3R_AC_LFT</td>
    <td align="right">        9.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">       80.00</td>
    <td align="right">01-JUN-06:02</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MID_3R_AC_MID2</td>
    <td align="right">     2069.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">     8532.00</td>
    <td align="right">01-JUN-20:32</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MID_3R_AC_MID2</td>
    <td align="right">      489.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">     4320.00</td>
    <td align="right">01-JUN-06:02</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:TOP_3R_AC_MID2</td>
    <td align="right">      229.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">      948.00</td>
    <td align="right">01-JUN-20:32</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:TOP_3R_AC_MID2</td>
    <td align="right">       54.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">      480.00</td>
    <td align="right">01-JUN-06:02</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">    26546.54</td>
    <td align="right">    12720.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">   402600.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MID_3R_AC_MID</td>
    <td align="right">     1053.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">     2808.00</td>
    <td align="right">01-JUN-08:02</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">    26546.54</td>
    <td align="right">    12720.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">   402600.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MID_3R_AC_LFT</td>
    <td align="right">      263.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">      702.00</td>
    <td align="right">01-JUN-08:02</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MID_3R_AC_RHT</td>
    <td align="right">      263.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">      702.00</td>
    <td align="right">01-JUN-08:02</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOP_3R_AC_MID</td>
    <td align="right">      117.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">      312.00</td>
    <td align="right">01-JUN-08:02</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOP_3R_AC_RHT</td>
    <td align="right">       29.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">       78.00</td>
    <td align="right">01-JUN-08:02</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOP_3R_AC_LFT</td>
    <td align="right">       29.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">       78.00</td>
    <td align="right">01-JUN-08:02</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MID_3R_AC_MID2</td>
    <td align="right">     1579.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">     4212.00</td>
    <td align="right">01-JUN-08:02</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOP_3R_AC_MID2</td>
    <td align="right">      175.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">      468.00</td>
    <td align="right">01-JUN-08:02</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MID_3R_NV_LFT</td>
    <td align="right">     1727.74</td>
    <td align="right">      954.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">    30195.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOP_3R_NV_MID</td>
    <td align="right">      767.88</td>
    <td align="right">      424.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">    13420.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOP_3R_NV_MID2</td>
    <td align="right">     1151.83</td>
    <td align="right">      636.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">    20130.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOP_3R_NV_LFT</td>
    <td align="right">      191.97</td>
    <td align="right">      106.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">     3355.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MID_3R_NV_MID2</td>
    <td align="right">    10366.44</td>
    <td align="right">     5724.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">   181170.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MID_3R_NV_RHT</td>
    <td align="right">     1727.74</td>
    <td align="right">      954.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">    30195.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MID_3R_NV_MID</td>
    <td align="right">     6910.96</td>
    <td align="right">     3816.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">   120780.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:TOP_3R_NV_RHT</td>
    <td align="right">      191.97</td>
    <td align="right">      106.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">     3355.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOP_3R_AC_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Ventilation (simple):Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MID_3R_AC_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MID_3R_AC_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MID_3R_AC_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOP_3R_AC_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOP_3R_AC_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOP_3R_AC_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MID_3R_AC_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MID_3R_NV_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOP_3R_NV_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOP_3R_NV_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOP_3R_NV_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MID_3R_NV_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MID_3R_NV_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:MID_3R_NV_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity:Zone:TOP_3R_NV_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    29586.54</td>
    <td align="right">    12720.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">   402600.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    29586.54</td>
    <td align="right">    12720.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">   402600.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    29586.54</td>
    <td align="right">    12720.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">   402600.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    29586.54</td>
    <td align="right">    12720.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">   402600.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    29586.54</td>
    <td align="right">    12720.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">   402600.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    29586.54</td>
    <td align="right">    12720.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">   402600.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    29586.54</td>
    <td align="right">    12720.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">   402600.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    29586.54</td>
    <td align="right">    12720.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">   402600.00</td>
    <td align="right">01-JUN-07:02</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [kWh]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [kWh]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:Facility</td>
    <td align="right">    38030.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">  3155604.41</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">DistrictCooling:HVAC</td>
    <td align="right">    38030.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">  3155604.41</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">Cooling:DistrictCooling</td>
    <td align="right">    38030.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">  3155604.41</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:DistrictCooling</td>
    <td align="right">    38030.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">  3155604.41</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kWh]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    23858.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">   868322.55</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    23858.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">   868322.55</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GND_3R_NAC_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GND_3R_NAC_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    23858.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">   868322.55</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GND_3R_NAC_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">    23858.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">   868322.55</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GND_3R_NV_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GND_3R_NV_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GND_3R_NV_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GND_3R_NV_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GND_3R_NV_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GND_3R_NV_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GND_3R_NAC_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GND_3R_NAC_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GND_3R_NAC_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GND_3R_NV_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GND_3R_NV_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GND_3R_NV_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GND_3R_NAC_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GND_3R_NAC_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GND_3R_NAC_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GND_3R_NAC_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GND_3R_NAC_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GND_3R_NAC_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GND_3R_NV_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GND_3R_NV_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GND_3R_NV_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MID_3R_AC_MID2</td>
    <td align="right">     9604.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">   349523.89</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MID_3R_AC_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MID_3R_AC_MID2</td>
    <td align="right">     9604.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">   349523.89</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MID_3R_NV_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MID_3R_NV_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MID_3R_NV_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MID_3R_NV_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MID_3R_NV_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MID_3R_NV_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MID_3R_AC_RHT</td>
    <td align="right">     1724.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">    71519.15</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MID_3R_AC_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MID_3R_AC_RHT</td>
    <td align="right">     1724.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">    71519.15</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MID_3R_NV_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MID_3R_NV_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MID_3R_NV_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MID_3R_AC_LFT</td>
    <td align="right">     2221.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">    73774.69</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MID_3R_AC_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MID_3R_AC_LFT</td>
    <td align="right">     2221.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">    73774.69</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MID_3R_NV_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MID_3R_NV_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MID_3R_NV_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MID_3R_AC_MID</td>
    <td align="right">     7487.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">   285737.33</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MID_3R_AC_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MID_3R_AC_MID</td>
    <td align="right">     7487.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">   285737.33</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_3R_AC_MID2</td>
    <td align="right">     1273.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">    39031.64</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_3R_AC_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_3R_AC_MID2</td>
    <td align="right">     1273.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">    39031.64</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_3R_NV_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_3R_NV_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_3R_NV_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_3R_AC_MID</td>
    <td align="right">     1012.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">    32205.47</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_3R_AC_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_3R_AC_MID</td>
    <td align="right">     1012.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">    32205.47</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_3R_NV_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_3R_NV_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_3R_NV_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_3R_AC_RHT</td>
    <td align="right">      234.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">     8060.39</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_3R_AC_RHT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_3R_AC_RHT</td>
    <td align="right">      234.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">     8060.39</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_3R_AC_LFT</td>
    <td align="right">      300.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">     8469.99</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_3R_AC_LFT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_3R_AC_LFT</td>
    <td align="right">      300.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-06:02</td>
    <td align="right">     8469.99</td>
    <td align="right">22-JUN-23:32</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_3R_NV_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_3R_NV_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_3R_NV_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOP_3R_NV_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOP_3R_NV_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOP_3R_NV_MID2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">DistrictHeating:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">Heating:DistrictHeating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
  <tr>
    <td align="right">General:Heating:DistrictHeating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:27</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [kWh]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [kWh]</td>
    <td align="right">HVAC Input Heated Surface Heating [kWh]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [kWh]</td>
    <td align="right">People Sensible Heat Addition [kWh]</td>
    <td align="right">Lights Sensible Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Addition [kWh]</td>
    <td align="right">Window Heat Addition [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Addition [kWh]</td>
    <td align="right">Infiltration Heat Addition [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [kWh]</td>
    <td align="right">Equipment Sensible Heat Removal [kWh]</td>
    <td align="right">Window Heat Removal [kWh]</td>
    <td align="right">Interzone Air Transfer Heat Removal [kWh]</td>
    <td align="right">Infiltration Heat Removal [kWh]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [kWh]</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID2</td>
    <td align="right">       0.000</td>
    <td align="right">    -9602.38</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1610.338</td>
    <td align="right">     489.600</td>
    <td align="right">    1579.501</td>
    <td align="right">    5121.028</td>
    <td align="right">       0.000</td>
    <td align="right">    7213.077</td>
    <td align="right">       0.089</td>
    <td align="right">       0.000</td>
    <td align="right">      -82.62</td>
    <td align="right">       0.000</td>
    <td align="right">    -1121.38</td>
    <td align="right">    -5207.16</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_RHT</td>
    <td align="right">       0.000</td>
    <td align="right">    -1724.25</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     268.436</td>
    <td align="right">      81.600</td>
    <td align="right">     263.250</td>
    <td align="right">     833.963</td>
    <td align="right">       0.000</td>
    <td align="right">    1093.793</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">      -14.52</td>
    <td align="right">       0.000</td>
    <td align="right">     -230.53</td>
    <td align="right">     -571.74</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_LFT</td>
    <td align="right">       0.000</td>
    <td align="right">    -2220.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     267.729</td>
    <td align="right">      81.600</td>
    <td align="right">     263.250</td>
    <td align="right">     769.392</td>
    <td align="right">       0.000</td>
    <td align="right">     622.530</td>
    <td align="right">     775.409</td>
    <td align="right">       0.000</td>
    <td align="right">      -28.76</td>
    <td align="right">       0.000</td>
    <td align="right">     -530.38</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID</td>
    <td align="right">       0.000</td>
    <td align="right">    -7485.99</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1073.408</td>
    <td align="right">     326.400</td>
    <td align="right">    1053.001</td>
    <td align="right">    3383.087</td>
    <td align="right">       0.000</td>
    <td align="right">    4422.342</td>
    <td align="right">       0.329</td>
    <td align="right">       0.000</td>
    <td align="right">      -72.46</td>
    <td align="right">       0.000</td>
    <td align="right">    -1042.04</td>
    <td align="right">    -1657.76</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID2</td>
    <td align="right">       0.000</td>
    <td align="right">    -1273.25</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     179.010</td>
    <td align="right">      54.400</td>
    <td align="right">     175.500</td>
    <td align="right">     694.003</td>
    <td align="right">       0.000</td>
    <td align="right">     495.170</td>
    <td align="right">       0.016</td>
    <td align="right">       0.000</td>
    <td align="right">      -28.76</td>
    <td align="right">       0.000</td>
    <td align="right">     -242.16</td>
    <td align="right">      -53.92</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID</td>
    <td align="right">       0.000</td>
    <td align="right">    -1012.07</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     119.301</td>
    <td align="right">      36.267</td>
    <td align="right">     117.000</td>
    <td align="right">     460.991</td>
    <td align="right">       0.000</td>
    <td align="right">     274.949</td>
    <td align="right">     268.955</td>
    <td align="right">       0.000</td>
    <td align="right">      -23.97</td>
    <td align="right">       0.000</td>
    <td align="right">     -241.42</td>
    <td align="right">       -0.14</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_RHT</td>
    <td align="right">       0.000</td>
    <td align="right">     -234.82</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      29.837</td>
    <td align="right">       9.067</td>
    <td align="right">      29.250</td>
    <td align="right">     115.761</td>
    <td align="right">       0.000</td>
    <td align="right">      66.275</td>
    <td align="right">      45.383</td>
    <td align="right">       0.000</td>
    <td align="right">       -5.53</td>
    <td align="right">       0.000</td>
    <td align="right">      -55.22</td>
    <td align="right">       -0.13</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_LFT</td>
    <td align="right">       0.000</td>
    <td align="right">     -300.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      29.729</td>
    <td align="right">       9.067</td>
    <td align="right">      29.250</td>
    <td align="right">     116.032</td>
    <td align="right">       0.000</td>
    <td align="right">      32.838</td>
    <td align="right">     212.753</td>
    <td align="right">       0.000</td>
    <td align="right">       -8.46</td>
    <td align="right">       0.000</td>
    <td align="right">     -121.17</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_MID2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      86.414</td>
    <td align="right">       0.000</td>
    <td align="right">      23.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.77</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.45</td>
    <td align="right">     -108.22</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_MID2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     213.302</td>
    <td align="right">       0.000</td>
    <td align="right">      63.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.31</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.13</td>
    <td align="right">     -276.85</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     184.111</td>
    <td align="right">       0.000</td>
    <td align="right">      36.477</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.84</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.27</td>
    <td align="right">     -219.47</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      91.834</td>
    <td align="right">       0.000</td>
    <td align="right">      36.644</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.43</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.22</td>
    <td align="right">     -127.83</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_RHT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     204.956</td>
    <td align="right">       0.000</td>
    <td align="right">      42.651</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.50</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.15</td>
    <td align="right">     -246.96</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_RHT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      89.894</td>
    <td align="right">       0.000</td>
    <td align="right">      35.780</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.45</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.23</td>
    <td align="right">     -125.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_LFT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      90.723</td>
    <td align="right">       0.000</td>
    <td align="right">      56.135</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.06</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.01</td>
    <td align="right">     -146.79</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_LFT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     222.189</td>
    <td align="right">       0.000</td>
    <td align="right">      56.397</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.13</td>
    <td align="right">       0.000</td>
    <td align="right">       -0.02</td>
    <td align="right">     -278.43</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_LFT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      30.397</td>
    <td align="right">     146.400</td>
    <td align="right">    1727.740</td>
    <td align="right">    1990.874</td>
    <td align="right">       0.000</td>
    <td align="right">      30.566</td>
    <td align="right">       0.217</td>
    <td align="right">       0.000</td>
    <td align="right">     -154.72</td>
    <td align="right">       0.000</td>
    <td align="right">    -2832.89</td>
    <td align="right">     -938.36</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_RHT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      30.656</td>
    <td align="right">     146.400</td>
    <td align="right">    1727.740</td>
    <td align="right">    1925.970</td>
    <td align="right">       0.000</td>
    <td align="right">      98.812</td>
    <td align="right">       0.026</td>
    <td align="right">       0.000</td>
    <td align="right">     -113.76</td>
    <td align="right">       0.000</td>
    <td align="right">    -2254.03</td>
    <td align="right">    -1561.79</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     123.602</td>
    <td align="right">     585.600</td>
    <td align="right">    6910.962</td>
    <td align="right">    7506.561</td>
    <td align="right">       0.000</td>
    <td align="right">     835.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -387.45</td>
    <td align="right">       0.000</td>
    <td align="right">    -7033.04</td>
    <td align="right">    -8542.21</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_MID2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     186.067</td>
    <td align="right">     878.401</td>
    <td align="right">   10366.442</td>
    <td align="right">   11688.997</td>
    <td align="right">       0.000</td>
    <td align="right">    1016.314</td>
    <td align="right">       0.236</td>
    <td align="right">       0.000</td>
    <td align="right">     -776.87</td>
    <td align="right">       0.000</td>
    <td align="right">   -14656.07</td>
    <td align="right">    -8703.28</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_LFT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.362</td>
    <td align="right">      16.267</td>
    <td align="right">     191.971</td>
    <td align="right">     299.410</td>
    <td align="right">       0.000</td>
    <td align="right">       0.466</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">      -35.21</td>
    <td align="right">       0.000</td>
    <td align="right">     -456.52</td>
    <td align="right">      -19.74</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_RHT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.410</td>
    <td align="right">      16.267</td>
    <td align="right">     191.971</td>
    <td align="right">     277.835</td>
    <td align="right">       0.000</td>
    <td align="right">       2.990</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">      -27.65</td>
    <td align="right">       0.000</td>
    <td align="right">     -354.40</td>
    <td align="right">     -110.42</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.645</td>
    <td align="right">      65.067</td>
    <td align="right">     767.885</td>
    <td align="right">    1111.155</td>
    <td align="right">       0.000</td>
    <td align="right">      12.216</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">     -110.33</td>
    <td align="right">       0.000</td>
    <td align="right">    -1408.67</td>
    <td align="right">     -450.97</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_MID2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.708</td>
    <td align="right">      97.600</td>
    <td align="right">    1151.827</td>
    <td align="right">    1692.150</td>
    <td align="right">       0.000</td>
    <td align="right">      32.565</td>
    <td align="right">       0.153</td>
    <td align="right">       0.000</td>
    <td align="right">     -173.03</td>
    <td align="right">       0.000</td>
    <td align="right">    -2424.12</td>
    <td align="right">     -397.70</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">   -23853.58</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3989.635</td>
    <td align="right">    3040.002</td>
    <td align="right">   26546.541</td>
    <td align="right">   39170.633</td>
    <td align="right">       0.000</td>
    <td align="right">   16601.986</td>
    <td align="right">    1303.657</td>
    <td align="right">       0.000</td>
    <td align="right">    -2047.58</td>
    <td align="right">       0.000</td>
    <td align="right">   -35005.54</td>
    <td align="right">   -29744.88</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID2</td>
    <td align="right">22-JUN-23:31</td>
    <td align="right">        0.00</td>
    <td align="right">  -695215.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3878.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3082.52</td>
    <td align="right">   688386.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -132.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_RHT</td>
    <td align="right">22-JUN-23:31</td>
    <td align="right">        0.00</td>
    <td align="right">  -142259.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      644.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      635.13</td>
    <td align="right">   140993.75</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_LFT</td>
    <td align="right">22-JUN-23:31</td>
    <td align="right">        0.00</td>
    <td align="right">  -146729.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      635.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      629.20</td>
    <td align="right">   145568.25</td>
    <td align="right">        0.00</td>
    <td align="right">     -103.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID</td>
    <td align="right">22-JUN-23:31</td>
    <td align="right">        0.00</td>
    <td align="right">  -568368.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2573.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2538.41</td>
    <td align="right">   563431.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -175.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID2</td>
    <td align="right">22-JUN-23:31</td>
    <td align="right">        0.00</td>
    <td align="right">   -77633.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      431.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      334.80</td>
    <td align="right">    77020.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -153.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID</td>
    <td align="right">22-JUN-23:31</td>
    <td align="right">        0.00</td>
    <td align="right">   -64057.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      286.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      275.63</td>
    <td align="right">    63615.93</td>
    <td align="right">        0.00</td>
    <td align="right">     -120.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_RHT</td>
    <td align="right">22-JUN-23:31</td>
    <td align="right">        0.00</td>
    <td align="right">   -16032.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.97</td>
    <td align="right">    15920.86</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_LFT</td>
    <td align="right">22-JUN-23:31</td>
    <td align="right">        0.00</td>
    <td align="right">   -16843.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.91</td>
    <td align="right">    16746.35</td>
    <td align="right">        0.00</td>
    <td align="right">      -40.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_MID2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_MID2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_MID</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_MID</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_RHT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_RHT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_LFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_LFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_LFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_RHT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_MID</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_MID2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_LFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_RHT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_MID</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_MID2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">22-JUN-23:31</td>
    <td align="right">        0.00</td>
    <td align="right"> -1727139.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8591.81</td>
    <td align="right">        0.00</td>
    <td align="right">    12720.00</td>
    <td align="right">      349.42</td>
    <td align="right">        0.00</td>
    <td align="right">     8121.06</td>
    <td align="right">  1730407.21</td>
    <td align="right">        0.00</td>
    <td align="right">    -5545.71</td>
    <td align="right">        0.00</td>
    <td align="right">   -27504.06</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_RHT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_LFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_RHT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_LFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_MID2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_MID2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_MID</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_MID</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_RHT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_RHT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_LFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_LFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_LFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_RHT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_MID</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_MID2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_LFT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_RHT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_MID</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_MID2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:27</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:27</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">JUNE2015 ** SINGAPORE - SGP IWEC Data WMO#=486980</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    10036.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID2</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">0.00</td>
    <td align="right">       63.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_RHT</td>
    <td align="right">       37.00</td>
    <td align="right">       37.00</td>
    <td align="right">0.00</td>
    <td align="right">       63.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_LFT</td>
    <td align="right">       37.00</td>
    <td align="right">       37.00</td>
    <td align="right">0.00</td>
    <td align="right">       63.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID</td>
    <td align="right">       37.00</td>
    <td align="right">       37.00</td>
    <td align="right">0.00</td>
    <td align="right">       63.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID2</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">0.00</td>
    <td align="right">       63.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID</td>
    <td align="right">       37.00</td>
    <td align="right">       37.00</td>
    <td align="right">0.00</td>
    <td align="right">       63.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_RHT</td>
    <td align="right">       37.00</td>
    <td align="right">       37.00</td>
    <td align="right">0.00</td>
    <td align="right">       63.00</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_LFT</td>
    <td align="right">       37.00</td>
    <td align="right">       37.00</td>
    <td align="right">0.00</td>
    <td align="right">       63.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_MID2</td>
    <td align="right">       30.00</td>
    <td align="right">0.00</td>
    <td align="right">       30.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_MID2</td>
    <td align="right">       55.00</td>
    <td align="right">0.00</td>
    <td align="right">       55.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_MID</td>
    <td align="right">       40.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_MID</td>
    <td align="right">       37.00</td>
    <td align="right">0.00</td>
    <td align="right">       37.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_RHT</td>
    <td align="right">       40.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_RHT</td>
    <td align="right">       37.00</td>
    <td align="right">0.00</td>
    <td align="right">       37.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_LFT</td>
    <td align="right">       37.00</td>
    <td align="right">0.00</td>
    <td align="right">       37.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_LFT</td>
    <td align="right">       40.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_LFT</td>
    <td align="right">       40.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.00</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_RHT</td>
    <td align="right">       40.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.00</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_MID</td>
    <td align="right">       40.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.00</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_MID2</td>
    <td align="right">       55.00</td>
    <td align="right">0.00</td>
    <td align="right">       55.00</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_LFT</td>
    <td align="right">       40.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.00</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_RHT</td>
    <td align="right">       40.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.00</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_MID</td>
    <td align="right">       40.00</td>
    <td align="right">0.00</td>
    <td align="right">       40.00</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_MID2</td>
    <td align="right">       55.00</td>
    <td align="right">0.00</td>
    <td align="right">       55.00</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    10036.00</td>
    <td align="right">     4020.00</td>
    <td align="right">     6016.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [kWh]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [kWh]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [kWh]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [kWh]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [kWh]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38030.83</td>
    <td align="right">  3155604.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     3040.00</td>
    <td align="right">    19200.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">    26546.54</td>
    <td align="right">   402600.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [kWh]</td>
    <td align="right">Total Energy Use [kWh]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    26546.54</td>
    <td align="right">    29586.54</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">    38030.83</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    26546.54</td>
    <td align="right">    67617.37</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [kWh]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        2.95</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       56.24</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       39.26</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">INFILTRATION SCHEDULE</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">FAN SCHEDULE</td>
    <td align="right">       4563.</td>
    <td align="right">       4563.</td>
  </tr>
  <tr>
    <td align="right">NAC LIGHTING SCHEDULE</td>
    <td align="right">       2468.</td>
    <td align="right">       2468.</td>
  </tr>
  <tr>
    <td align="right">KETTLE SCHEDULE</td>
    <td align="right">         50.</td>
    <td align="right">         50.</td>
  </tr>
  <tr>
    <td align="right">ELECTRIC IRON SCHEDULE</td>
    <td align="right">        304.</td>
    <td align="right">        304.</td>
  </tr>
  <tr>
    <td align="right">WASHING MACHINE SCHEDULE</td>
    <td align="right">        243.</td>
    <td align="right">        243.</td>
  </tr>
  <tr>
    <td align="right">REFRIGERATOR SCHEDULE</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">TV SCHEDULE</td>
    <td align="right">       3676.</td>
    <td align="right">       3675.</td>
  </tr>
  <tr>
    <td align="right">COMPUTER SCHEDULE</td>
    <td align="right">       2239.</td>
    <td align="right">       2239.</td>
  </tr>
  <tr>
    <td align="right">RICE COOKER SCHEDULE</td>
    <td align="right">        365.</td>
    <td align="right">        365.</td>
  </tr>
  <tr>
    <td align="right">SLEEPING OCC SCHEDULE</td>
    <td align="right">       2373.</td>
    <td align="right">       2372.</td>
  </tr>
  <tr>
    <td align="right">SITTING C-ROOM OCC SCHEDULE</td>
    <td align="right">        913.</td>
    <td align="right">        912.</td>
  </tr>
  <tr>
    <td align="right">VENTILATION SCHEDULE</td>
    <td align="right">       6301.</td>
    <td align="right">       6301.</td>
  </tr>
  <tr>
    <td align="right">SITTING L-ROOM OCC SCHEDULE</td>
    <td align="right">        548.</td>
    <td align="right">        548.</td>
  </tr>
  <tr>
    <td align="right">NAC VENTILATION SCHEDULE</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">AC LIGHTING SCHEDULE</td>
    <td align="right">       1373.</td>
    <td align="right">       1373.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HVACTEMPLATE-ALWAYS 0</td>
    <td align="right">AC ZONES DUAL SP CONTROL</td>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">         365</td>
    <td align="right">        0.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">COOLING SETPOINT SCHEDULE</td>
    <td align="right">AC ZONES DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">      100.00</td>
    <td align="right">         365</td>
    <td align="right">      100.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HVACTEMPLATE-ALWAYS 50</td>
    <td align="right">NON-AC ZONES DUAL SP CONTROL</td>
    <td align="right">July</td>
    <td align="right">       50.00</td>
    <td align="right">         365</td>
    <td align="right">       50.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
</body>
</html>
