<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Blk7 JUNE2015 ** SINGAPORE - SGP IWEC Data WMO#=486980
  2025-11-06
  15:49:26
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.3.0-baff08990c, YMD=2025.11.06 15:49</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Blk7</b></p>
<p>Environment: <b>JUNE2015 ** SINGAPORE - SGP IWEC Data WMO#=486980</b></p>
<p>Simulation Timestamp: <b>2025-11-06
  15:49:26</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:26</b></p>
<b>Values gathered over       720.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [kWh]</td>
    <td align="right">Energy Per Total Building Area [kWh/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    67955.06</td>
    <td align="right">        6.77</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    67955.06</td>
    <td align="right">        6.77</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">   134204.90</td>
    <td align="right">       13.37</td>
    <td align="right">       33.38</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   134204.90</td>
    <td align="right">       13.37</td>
    <td align="right">       33.38</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    10036.00</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4020.00</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">     6016.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38368.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3040.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    26546.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    29586.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38368.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Natural Gas [kWh]</td>
    <td align="right">Additional Fuel [kWh]</td>
    <td align="right">District Cooling [kWh]</td>
    <td align="right">District Heating [kWh]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    38368.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     3040.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    26546.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        6.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        7.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [kWh/m2]</td>
    <td align="right">Natural Gas Intensity [kWh/m2]</td>
    <td align="right">Additional Fuel Intensity [kWh/m2]</td>
    <td align="right">District Cooling Intensity [kWh/m2]</td>
    <td align="right">District Heating Intensity [kWh/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">        2.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        2.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [kWh]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">   29586.520</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">   29586.520</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">   29586.520</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">   29586.520</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [kWh]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      273.17</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:26</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.3.0-baff08990c, YMD=2025.11.06 15:49</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">JUNE2015</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">SINGAPORE - SGP IWEC Data WMO#=486980</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      103.98</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       16.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">      351.60</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">      720.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     9148.70</td>
    <td align="right">     2667.07</td>
    <td align="right">     2381.44</td>
    <td align="right">     2667.07</td>
    <td align="right">     1433.11</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     9148.70</td>
    <td align="right">     2667.07</td>
    <td align="right">     2381.44</td>
    <td align="right">     2667.07</td>
    <td align="right">     1433.11</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1207.67</td>
    <td align="right">      786.56</td>
    <td align="right">        0.00</td>
    <td align="right">      421.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       13.20</td>
    <td align="right">       29.49</td>
    <td align="right">        0.00</td>
    <td align="right">       15.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       13.20</td>
    <td align="right">       29.49</td>
    <td align="right">        0.00</td>
    <td align="right">       15.79</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     2847.26</td>
    <td align="right">      804.22</td>
    <td align="right">      312.56</td>
    <td align="right">     1417.92</td>
    <td align="right">      312.56</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     2847.26</td>
    <td align="right">      804.22</td>
    <td align="right">      312.56</td>
    <td align="right">     1417.92</td>
    <td align="right">      312.56</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      414.72</td>
    <td align="right">      210.96</td>
    <td align="right">        0.00</td>
    <td align="right">      203.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       14.57</td>
    <td align="right">       26.23</td>
    <td align="right">        0.00</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       14.57</td>
    <td align="right">       26.23</td>
    <td align="right">        0.00</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      977.06</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_MID2</td>
    <td align="right">       30.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      108.71</td>
    <td align="right">        1.00</td>
    <td align="right">       30.32</td>
    <td align="right">        0.00</td>
    <td align="right">        3.40</td>
    <td align="right">        3.40</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_MID2</td>
    <td align="right">       55.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      197.28</td>
    <td align="right">        1.00</td>
    <td align="right">       72.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.22</td>
    <td align="right">        6.22</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_MID</td>
    <td align="right">       40.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      145.49</td>
    <td align="right">        1.00</td>
    <td align="right">       54.50</td>
    <td align="right">        0.00</td>
    <td align="right">        6.22</td>
    <td align="right">        6.22</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_MID</td>
    <td align="right">       37.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      134.75</td>
    <td align="right">        1.00</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">        3.52</td>
    <td align="right">        3.52</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_RHT</td>
    <td align="right">       40.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      145.49</td>
    <td align="right">        1.00</td>
    <td align="right">       54.50</td>
    <td align="right">        0.00</td>
    <td align="right">        6.22</td>
    <td align="right">        6.22</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_RHT</td>
    <td align="right">       37.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      134.75</td>
    <td align="right">        1.00</td>
    <td align="right">       57.48</td>
    <td align="right">        0.00</td>
    <td align="right">        3.52</td>
    <td align="right">        3.52</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NAC_LFT</td>
    <td align="right">       37.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      134.75</td>
    <td align="right">        1.00</td>
    <td align="right">       57.48</td>
    <td align="right">        0.00</td>
    <td align="right">        3.52</td>
    <td align="right">        3.52</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GND_3R_NV_LFT</td>
    <td align="right">       40.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      145.49</td>
    <td align="right">        1.00</td>
    <td align="right">       54.50</td>
    <td align="right">        0.00</td>
    <td align="right">        6.91</td>
    <td align="right">        6.91</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID2</td>
    <td align="right">       30.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       84.56</td>
    <td align="right">       54.00</td>
    <td align="right">       23.58</td>
    <td align="right">        0.00</td>
    <td align="right">        3.40</td>
    <td align="right">        3.40</td>
    <td align="right">      2.6667</td>
    <td align="right">        7.50</td>
    <td align="right">      2.6000</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_LFT</td>
    <td align="right">       40.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      113.16</td>
    <td align="right">        9.00</td>
    <td align="right">       42.39</td>
    <td align="right">        0.00</td>
    <td align="right">        6.91</td>
    <td align="right">        6.91</td>
    <td align="right">      2.0000</td>
    <td align="right">       20.00</td>
    <td align="right">    101.4500</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_RHT</td>
    <td align="right">       40.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      113.16</td>
    <td align="right">        9.00</td>
    <td align="right">       42.39</td>
    <td align="right">        0.00</td>
    <td align="right">        6.22</td>
    <td align="right">        6.22</td>
    <td align="right">      2.0000</td>
    <td align="right">       20.00</td>
    <td align="right">    101.4500</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_RHT</td>
    <td align="right">       37.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      104.80</td>
    <td align="right">        9.00</td>
    <td align="right">       44.71</td>
    <td align="right">        0.00</td>
    <td align="right">        3.52</td>
    <td align="right">        3.52</td>
    <td align="right">      2.1622</td>
    <td align="right">        9.25</td>
    <td align="right">      2.1081</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_MID</td>
    <td align="right">       40.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      113.16</td>
    <td align="right">       36.00</td>
    <td align="right">       42.39</td>
    <td align="right">        0.00</td>
    <td align="right">        6.22</td>
    <td align="right">        6.22</td>
    <td align="right">      2.0000</td>
    <td align="right">       20.00</td>
    <td align="right">    101.4500</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_LFT</td>
    <td align="right">       37.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      104.80</td>
    <td align="right">        9.00</td>
    <td align="right">       44.71</td>
    <td align="right">        0.00</td>
    <td align="right">        3.52</td>
    <td align="right">        3.52</td>
    <td align="right">      2.1622</td>
    <td align="right">        9.25</td>
    <td align="right">      2.1081</td>
  </tr>
  <tr>
    <td align="right">MID_3R_NV_MID2</td>
    <td align="right">       55.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      153.44</td>
    <td align="right">       54.00</td>
    <td align="right">       56.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.22</td>
    <td align="right">        6.22</td>
    <td align="right">      1.4545</td>
    <td align="right">       27.50</td>
    <td align="right">     73.7818</td>
  </tr>
  <tr>
    <td align="right">MID_3R_AC_MID</td>
    <td align="right">       37.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      104.80</td>
    <td align="right">       36.00</td>
    <td align="right">       13.45</td>
    <td align="right">        0.00</td>
    <td align="right">        3.52</td>
    <td align="right">        3.52</td>
    <td align="right">      2.1622</td>
    <td align="right">        9.25</td>
    <td align="right">      2.1081</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID2</td>
    <td align="right">       30.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       84.56</td>
    <td align="right">        6.00</td>
    <td align="right">       23.58</td>
    <td align="right">        0.00</td>
    <td align="right">        3.40</td>
    <td align="right">        3.40</td>
    <td align="right">      2.6667</td>
    <td align="right">        7.50</td>
    <td align="right">      2.6000</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_LFT</td>
    <td align="right">       40.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      113.16</td>
    <td align="right">        1.00</td>
    <td align="right">       42.39</td>
    <td align="right">        0.00</td>
    <td align="right">        6.91</td>
    <td align="right">        6.91</td>
    <td align="right">      2.0000</td>
    <td align="right">       20.00</td>
    <td align="right">    101.4500</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_MID</td>
    <td align="right">       37.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      104.80</td>
    <td align="right">        4.00</td>
    <td align="right">       13.45</td>
    <td align="right">        0.00</td>
    <td align="right">        3.52</td>
    <td align="right">        3.52</td>
    <td align="right">      2.1622</td>
    <td align="right">        9.25</td>
    <td align="right">      2.1081</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_RHT</td>
    <td align="right">       40.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      113.16</td>
    <td align="right">        1.00</td>
    <td align="right">       42.39</td>
    <td align="right">        0.00</td>
    <td align="right">        6.22</td>
    <td align="right">        6.22</td>
    <td align="right">      2.0000</td>
    <td align="right">       20.00</td>
    <td align="right">    101.4500</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_RHT</td>
    <td align="right">       37.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      104.80</td>
    <td align="right">        1.00</td>
    <td align="right">       44.71</td>
    <td align="right">        0.00</td>
    <td align="right">        3.52</td>
    <td align="right">        3.52</td>
    <td align="right">      2.1622</td>
    <td align="right">        9.25</td>
    <td align="right">      2.1081</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_AC_LFT</td>
    <td align="right">       37.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      104.80</td>
    <td align="right">        1.00</td>
    <td align="right">       44.71</td>
    <td align="right">        0.00</td>
    <td align="right">        3.52</td>
    <td align="right">        3.52</td>
    <td align="right">      2.1622</td>
    <td align="right">        9.25</td>
    <td align="right">      2.1081</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_MID</td>
    <td align="right">       40.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      113.16</td>
    <td align="right">        4.00</td>
    <td align="right">       42.39</td>
    <td align="right">        0.00</td>
    <td align="right">        6.22</td>
    <td align="right">        6.22</td>
    <td align="right">      2.0000</td>
    <td align="right">       20.00</td>
    <td align="right">    101.4500</td>
  </tr>
  <tr>
    <td align="right">TOP_3R_NV_MID2</td>
    <td align="right">       55.00</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">      153.44</td>
    <td align="right">        6.00</td>
    <td align="right">       56.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.22</td>
    <td align="right">        6.22</td>
    <td align="right">      1.4545</td>
    <td align="right">       27.50</td>
    <td align="right">     73.7818</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    10036.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28504.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9148.70</td>
    <td align="right">        0.00</td>
    <td align="right">     1207.67</td>
    <td align="right">     1207.67</td>
    <td align="right">      1.9131</td>
    <td align="right">       13.94</td>
    <td align="right">     49.4540</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4020.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11361.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2847.26</td>
    <td align="right">        0.00</td>
    <td align="right">      414.72</td>
    <td align="right">      414.72</td>
    <td align="right">      2.3881</td>
    <td align="right">        8.38</td>
    <td align="right">      2.3284</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     6016.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17142.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6301.43</td>
    <td align="right">        0.00</td>
    <td align="right">      792.95</td>
    <td align="right">      792.95</td>
    <td align="right">      1.5957</td>
    <td align="right">       25.07</td>
    <td align="right">     80.9441</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:26</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">01-JUN-07:01</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">22-JUN-23:32</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3154025.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   402600.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   402600.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3154025.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3154025.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">   402600.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Ventilation (simple)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:26</b></p>
<b>Values gathered over       720.00 hours</b><br><br>
<b>WARNING: THE REPORT DOES NOT REPRESENT A FULL ANNUAL SIMULATION.</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh]</td>
    <td align="right">Source Natural Gas [kWh]</td>
    <td align="right">Source Additional Fuel [kWh]</td>
    <td align="right">Source District Cooling [kWh]</td>
    <td align="right">Source District Heating [kWh]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40504.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     9627.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    84072.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    93700.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40504.39</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        2.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       20.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">       23.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.08</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [kWh/m2]</td>
    <td align="right">Source Natural Gas [kWh/m2]</td>
    <td align="right">Source Additional Fuel [kWh/m2]</td>
    <td align="right">Source District Cooling [kWh/m2]</td>
    <td align="right">Source District Heating [kWh/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">        8.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">        9.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.04</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:26</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:26</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">50AC43</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | Mir-5FCE87 | Mir-3DC15E | C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-2E0345 | OVERHANG_69B3C6 | Mir-OVERHANG_F0F00C | OVERHANG_265AE9 | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | OVERHANG_653A8A | OVERHANG_953913 | Mir-OVERHANG_699E7C | OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | OVERHANG_210899 | CA5CD4 | 981235 | 873843 | 1A2D8D | 33CF50 | A13DB3 | 9CA57B | 6C8EDB | 3AE67F | E9A1AB | 545054 | AA51D4 | F90CBB | C1301C | 834AD4 | 814B1B | 3A89E2 | 7BCC00 | E03F80 | 4EF493 | 70320D | F7BF36 | 62647D | DEE2B1 | 653211 | A5D7A2 | 755B68 | 64FC7F | E0F521 | 2D05E1 | AC0D6E | 2E5565 | 8EB296 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-50AC43</td>
    <td align="right">Mir-F376D0 | Mir-5FCE87 | Mir-3DC15E | C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">34ACA5</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-2E0345 | OVERHANG_69B3C6 | Mir-OVERHANG_F0F00C | OVERHANG_265AE9 | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | OVERHANG_653A8A | OVERHANG_953913 | Mir-OVERHANG_699E7C | OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | OVERHANG_210899 | CA5CD4 | 981235 | 1A2D8D | 33CF50 | A13DB3 | 9CA57B | 6C8EDB | 3AE67F | E9A1AB | 545054 | 4D66A8 | AA51D4 | F90CBB | C1301C | 834AD4 | 814B1B | 3A89E2 | 7BCC00 | E03F80 | 70320D | F7BF36 | 62647D | DEE2B1 | 653211 | A5D7A2 | 755B68 | 64FC7F | E0F521 | 2D05E1 | A53796 | AC0D6E | 2E5565 | 8EB296 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-34ACA5</td>
    <td align="right">Mir-F376D0 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">F54309</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | Mir-F376D0 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | 2E0345 | OVERHANG_69B3C6 | Mir-OVERHANG_F0F00C | OVERHANG_265AE9 | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | OVERHANG_653A8A | OVERHANG_953913 | Mir-OVERHANG_699E7C | OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | OVERHANG_210899 | 7BCC00 | E03F80 | 70320D | F7BF36 | 62647D | DEE2B1 | 653211 | F43BCB | A5D7A2 | 755B68 | 64FC7F | E0F521 | A53796 | AC0D6E | 8EB296 | C95431 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">Mir-F54309</td>
    <td align="right">Mir-F376D0 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | 2E0345 | OVERHANG_69B3C6 | Mir-OVERHANG_F0F00C | OVERHANG_265AE9 | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | OVERHANG_653A8A | OVERHANG_953913 | Mir-OVERHANG_699E7C |</td>
  </tr>
  <tr>
    <td align="right">BAAA05</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 | 2E0345 | OVERHANG_69B3C6 | Mir-OVERHANG_F0F00C | OVERHANG_265AE9 | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | OVERHANG_653A8A | OVERHANG_953913 | Mir-OVERHANG_699E7C | OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | OVERHANG_210899 | CA5CD4 | 981235 | 1A2D8D | 33CF50 | A13DB3 | 9CA57B | CA7BDE | 6C8EDB | 3AE67F | E9A1AB | 4D66A8 | AA51D4 | C1301C | 834AD4 | 488576 | 55BC62 | B55A20 | 3A89E2 | 7BCC00 | E03F80 | 70320D | F7BF36 | 62647D | DEE2B1 | 653211 | F43BCB | A5D7A2 | 755B68 | 64FC7F | E0F521 | A53796 | AC0D6E | 8EB296 | C95431 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">Mir-BAAA05</td>
    <td align="right">Mir-F376D0 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | 2E0345 |</td>
  </tr>
  <tr>
    <td align="right">54D892</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | Mir-F376D0 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-2E0345 | OVERHANG_69B3C6 | Mir-OVERHANG_F0F00C | OVERHANG_265AE9 | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | OVERHANG_653A8A | OVERHANG_953913 | Mir-OVERHANG_699E7C | OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | OVERHANG_210899 | 7BCC00 | E03F80 | 70320D | F7BF36 | 62647D | DEE2B1 | 653211 | A5D7A2 | 755B68 | 64FC7F | E0F521 | 2D05E1 | A53796 | AC0D6E | 2E5565 | 8EB296 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-54D892</td>
    <td align="right">Mir-F376D0 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-2E0345 | OVERHANG_69B3C6 | Mir-OVERHANG_F0F00C | OVERHANG_265AE9 | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | OVERHANG_653A8A | OVERHANG_953913 | Mir-OVERHANG_699E7C |</td>
  </tr>
  <tr>
    <td align="right">552D5D</td>
    <td align="right">OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | OVERHANG_210899 |</td>
  </tr>
  <tr>
    <td align="right">Mir-552D5D</td>
    <td align="right">OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | OVERHANG_210899 |</td>
  </tr>
  <tr>
    <td align="right">13EB4E</td>
    <td align="right">OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | OVERHANG_210899 |</td>
  </tr>
  <tr>
    <td align="right">Mir-13EB4E</td>
    <td align="right">OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | OVERHANG_210899 |</td>
  </tr>
  <tr>
    <td align="right">B99731</td>
    <td align="right">OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | OVERHANG_210899 |</td>
  </tr>
  <tr>
    <td align="right">Mir-B99731</td>
    <td align="right">OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | OVERHANG_210899 |</td>
  </tr>
  <tr>
    <td align="right">A75E54</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-2E0345 | OVERHANG_69B3C6 | Mir-OVERHANG_F0F00C | OVERHANG_265AE9 | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | OVERHANG_653A8A | OVERHANG_953913 | Mir-OVERHANG_699E7C | OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | OVERHANG_210899 | CA5CD4 | 981235 | 1A2D8D | 33CF50 | A13DB3 | 9CA57B | 6C8EDB | 3AE67F | E9A1AB | 4D66A8 | AA51D4 | C1301C | 834AD4 | 814B1B | 488576 | 55BC62 | 3A89E2 | 7BCC00 | E03F80 | 70320D | F7BF36 | 62647D | DEE2B1 | 653211 | A5D7A2 | 755B68 | 64FC7F | E0F521 | A53796 | AC0D6E | 8EB296 | 6FC848 | C95431 | 3BE8A8 |</td>
  </tr>
  <tr>
    <td align="right">Mir-A75E54</td>
    <td align="right">Mir-F376D0 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">5B1E1E</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | Mir-F376D0 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-2E0345 | OVERHANG_69B3C6 | Mir-OVERHANG_F0F00C | OVERHANG_265AE9 | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | OVERHANG_653A8A | OVERHANG_953913 | Mir-OVERHANG_699E7C | OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | OVERHANG_210899 | 7BCC00 | E03F80 | 70320D | F7BF36 | 62647D | DEE2B1 | 653211 | A5D7A2 | 755B68 | 64FC7F | E0F521 | A53796 | AC0D6E | 8EB296 | 6FC848 | C95431 | 3BE8A8 |</td>
  </tr>
  <tr>
    <td align="right">Mir-5B1E1E</td>
    <td align="right">Mir-F376D0 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-2E0345 | OVERHANG_69B3C6 | Mir-OVERHANG_F0F00C | OVERHANG_265AE9 | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | OVERHANG_653A8A | OVERHANG_953913 | Mir-OVERHANG_699E7C |</td>
  </tr>
  <tr>
    <td align="right">15E684</td>
    <td align="right">OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | OVERHANG_210899 |</td>
  </tr>
  <tr>
    <td align="right">Mir-15E684</td>
    <td align="right">OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | OVERHANG_210899 |</td>
  </tr>
  <tr>
    <td align="right">F376D0</td>
    <td align="right">Mir-3DC15E | Mir-C6D864 | 2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-F376D0</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 | OVERHANG_9B19D6 | OVERHANG_4BBE32 | OVERHANG_3CC912 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | OVERHANG_F6C20E | OVERHANG_C6D9BB | OVERHANG_9BDED2 | OVERHANG_A8D3AE | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | OVERHANG_C55811 | OVERHANG_8ECBCC | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | OVERHANG_656C49 | Mir-OVERHANG_EF34E7 | OVERHANG_E012F6 | OVERHANG_421611 | OVERHANG_27260D | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | OVERHANG_5D703E | OVERHANG_C85C4C | Mir-OVERHANG_8DAF8D | OVERHANG_3FB956 | OVERHANG_96BCDA | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_8BFBF7 | OVERHANG_A50407 | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_B1BC35 | OVERHANG_A79403 | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | OVERHANG_87FB35 | OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_19CB71 | OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_A6C9BD | OVERHANG_B4D7D4 | OVERHANG_1FB167 | OVERHANG_4B0C75 | OVERHANG_EC5B03 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | EB381E | 92B573 | 1432F0 | EB9560 | 49FCED | DFBD24 | 17D3BF | FF7408 | 42F015 | BD6CAC | 555196 | 13A266 | EE77B9 | DAB157 | B56771 | A5E1A8 | 1B0191 | 118ABE | A11C91 | 8C7F16 | 825422 | 1BFB89 | 9DCC37 | 70C911 | F1C0E5 | 4CB7BB | 2B77D4 | B7BDE5 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | C49DA1 | 9CA57B | D47298 | CA7BDE | E7A049 | 3AE67F | 9B02E0 | D19393 | 895EC3 | A54BE7 | 4D66A8 | 2986A4 | 8CC1C8 | B8067C | 1FE133 | 488576 | E7083B | 55BC62 | B55A20 | 6AD0AC | 65FB66 | FF1857 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 653211 | D4DC85 | F43BCB | 36AA50 | 755B68 | 5874F1 | CFFA86 | 59C019 | 16CA10 | 38392B | A53796 | FAE232 | 836FB1 | EB36B0 | C95431 | 2D5365 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">5FCE87</td>
    <td align="right">Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | Mir-3DC15E | 88EE66 | E339A4 | Mir-10884F | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_4BBE32 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_5C02CA | OVERHANG_7807BB | OVERHANG_D0B56C | OVERHANG_F0171B | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | OVERHANG_DC887A | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_D919F4 | OVERHANG_3C0ECF | OVERHANG_EF34E7 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | OVERHANG_69B3C6 | Mir-OVERHANG_F0F00C | OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | OVERHANG_653A8A | OVERHANG_953913 | Mir-OVERHANG_699E7C | OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | OVERHANG_210899 | A15EF2 | E34B53 | 127502 | 965308 | E9194B | EFE5C8 | 589F6F | C6AAEF | DAB157 | 3B958D | 118ABE | 93BADA | CA5CD4 | 981235 | 9CA57B | 6C8EDB | 3AE67F | E9A1AB | 545054 | AA51D4 | F90CBB | 834AD4 | 814B1B | 3A89E2 | 7BCC00 | E03F80 | DEE2B1 | 653211 | A5D7A2 | 755B68 | 64FC7F | 2D05E1 | AC0D6E | 2E5565 | 8EB296 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-5FCE87</td>
    <td align="right">Mir-50AC43 | Mir-B99731 | Mir-8C14B6 | Mir-2A4FD4 | Mir-C69DF7 | OVERHANG_7B4B22 | Mir-OVERHANG_C55811 | Mir-OVERHANG_4182D5 | OVERHANG_C7CB71 | Mir-OVERHANG_656C49 | Mir-OVERHANG_27260D | OVERHANG_265AE9 | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | 37ACDC | 1BFB89 | 70C911 | 2C24D6 | 1A2D8D | 33CF50 | A13DB3 | C1301C | 70320D | F7BF36 | 62647D | E0F521 |</td>
  </tr>
  <tr>
    <td align="right">Mir-3DC15E</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | F376D0 | 5FCE87 | Mir-C6D864 | 8C14B6 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-2E0345 | OVERHANG_9B19D6 | OVERHANG_4BBE32 | OVERHANG_3CC912 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | OVERHANG_F6C20E | OVERHANG_C6D9BB | OVERHANG_9BDED2 | OVERHANG_A8D3AE | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | OVERHANG_C55811 | OVERHANG_8ECBCC | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | OVERHANG_656C49 | Mir-OVERHANG_EF34E7 | OVERHANG_E012F6 | OVERHANG_421611 | OVERHANG_27260D | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | OVERHANG_5D703E | OVERHANG_C85C4C | Mir-OVERHANG_8DAF8D | OVERHANG_3FB956 | OVERHANG_96BCDA | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_8BFBF7 | OVERHANG_A50407 | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_B1BC35 | OVERHANG_A79403 | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | OVERHANG_87FB35 | OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_19CB71 | OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_A6C9BD | OVERHANG_B4D7D4 | OVERHANG_1FB167 | OVERHANG_4B0C75 | OVERHANG_EC5B03 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | EB381E | 92B573 | 127502 | 1432F0 | EB9560 | 49FCED | DFBD24 | 17D3BF | FF7408 | 42F015 | EFE5C8 | BD6CAC | 589F6F | 555196 | 13A266 | EE77B9 | DAB157 | B56771 | 1B0191 | 118ABE | 8C7F16 | 825422 | 1BFB89 | 9DCC37 | 70C911 | F1C0E5 | 4CB7BB | 2B77D4 | B7BDE5 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | C49DA1 | 9CA57B | D47298 | E7A049 | 3AE67F | D19393 | 895EC3 | 545054 | A54BE7 | 4D66A8 | 2986A4 | F90CBB | 8CC1C8 | B8067C | 814B1B | 1FE133 | 488576 | E7083B | 55BC62 | B55A20 | 6AD0AC | 65FB66 | FF1857 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 653211 | D4DC85 | 36AA50 | 755B68 | CFFA86 | 59C019 | 16CA10 | 2D05E1 | 38392B | A53796 | FAE232 | 2E5565 | 836FB1 | 6FC848 | EB36B0 | C95431 | 2D5365 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">C6D864</td>
    <td align="right">Mir-50AC43 | Mir-B99731 | 8C14B6 | 2A4FD4 | Mir-C69DF7 | Mir-OVERHANG_7B4B22 | OVERHANG_C55811 | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | OVERHANG_656C49 | OVERHANG_27260D | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | OVERHANG_5D703E | OVERHANG_C85C4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | OVERHANG_87FB35 | OVERHANG_8A7124 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | 825422 | 1BFB89 | 9DCC37 | 70C911 | F1C0E5 | 4CB7BB | B7BDE5 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | 8CC1C8 | FF1857 | 70320D | E1B7E4 | F7BF36 | 460E14 | 59C019 |</td>
  </tr>
  <tr>
    <td align="right">Mir-C6D864</td>
    <td align="right">Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | F376D0 | Mir-3DC15E | 88EE66 | E339A4 | 10884F | Mir-2E0345 | OVERHANG_9B19D6 | OVERHANG_4BBE32 | OVERHANG_3CC912 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | OVERHANG_F6C20E | OVERHANG_C6D9BB | OVERHANG_9BDED2 | OVERHANG_A8D3AE | Mir-OVERHANG_DC887A | OVERHANG_8ECBCC | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | Mir-OVERHANG_EF34E7 | OVERHANG_E012F6 | OVERHANG_421611 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_8DAF8D | OVERHANG_3FB956 | OVERHANG_96BCDA | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_8BFBF7 | OVERHANG_A50407 | OVERHANG_864E4C | OVERHANG_B1BC35 | OVERHANG_A79403 | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_19CB71 | OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_8580C7 | OVERHANG_A6C9BD | OVERHANG_B4D7D4 | OVERHANG_1FB167 | OVERHANG_4B0C75 | OVERHANG_EC5B03 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | EB381E | 127502 | 1432F0 | EB9560 | DFBD24 | 42F015 | EFE5C8 | BD6CAC | 589F6F | 555196 | 13A266 | EE77B9 | DAB157 | B56771 | 1B0191 | 118ABE | 8C7F16 | 2B77D4 | C49DA1 | 9CA57B | D47298 | E7A049 | 3AE67F | D19393 | 895EC3 | 545054 | A54BE7 | 2986A4 | F90CBB | B8067C | 814B1B | 1FE133 | E7083B | 6AD0AC | 65FB66 | 95BEA6 | EED077 | 653211 | D4DC85 | 36AA50 | 755B68 | CFFA86 | 16CA10 | 2D05E1 | 38392B | FAE232 | 2E5565 | 836FB1 | 6FC848 | EB36B0 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">8C14B6</td>
    <td align="right">Mir-3DC15E | C6D864 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-8C14B6</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | OVERHANG_9B19D6 | OVERHANG_4BBE32 | OVERHANG_3CC912 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | OVERHANG_F6C20E | OVERHANG_C6D9BB | OVERHANG_9BDED2 | OVERHANG_A8D3AE | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | OVERHANG_C55811 | OVERHANG_8ECBCC | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | OVERHANG_656C49 | Mir-OVERHANG_EF34E7 | OVERHANG_E012F6 | OVERHANG_421611 | OVERHANG_27260D | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | OVERHANG_5D703E | OVERHANG_C85C4C | Mir-OVERHANG_8DAF8D | OVERHANG_3FB956 | OVERHANG_96BCDA | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_8BFBF7 | OVERHANG_A50407 | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_B1BC35 | OVERHANG_A79403 | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | OVERHANG_87FB35 | OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_19CB71 | OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_A6C9BD | OVERHANG_B4D7D4 | OVERHANG_1FB167 | OVERHANG_4B0C75 | OVERHANG_EC5B03 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | EB381E | 127502 | 1432F0 | EB9560 | DFBD24 | 42F015 | EFE5C8 | BD6CAC | 589F6F | 555196 | 13A266 | EE77B9 | DAB157 | B56771 | 1B0191 | 118ABE | 8C7F16 | BB530D | 825422 | 1BFB89 | 9DCC37 | 70C911 | F1C0E5 | 368489 | 4CB7BB | 2B77D4 | 873843 | B7BDE5 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | C49DA1 | 9CA57B | D47298 | E7A049 | 3AE67F | D19393 | 895EC3 | 545054 | A54BE7 | 2986A4 | F90CBB | 7D637F | 8CC1C8 | B8067C | 814B1B | 1FE133 | E7083B | 6AD0AC | 65FB66 | 4EF493 | FF1857 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 653211 | D4DC85 | 36AA50 | 755B68 | CFFA86 | EEA90E | 59C019 | 16CA10 | 2D05E1 | 38392B | FAE232 | 2E5565 | 836FB1 | 6FC848 | EB36B0 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">2A4FD4</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-C69DF7 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_4BBE32 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_5C02CA | OVERHANG_7807BB | OVERHANG_D0B56C | OVERHANG_F0171B | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | OVERHANG_DC887A | OVERHANG_7B4B22 | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_D919F4 | OVERHANG_3C0ECF | Mir-OVERHANG_4182D5 | OVERHANG_C7CB71 | Mir-OVERHANG_656C49 | OVERHANG_EF34E7 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | OVERHANG_69B3C6 | Mir-OVERHANG_F0F00C | OVERHANG_265AE9 | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | OVERHANG_653A8A | OVERHANG_953913 | Mir-OVERHANG_699E7C | OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | OVERHANG_210899 | A15EF2 | E34B53 | 127502 | 965308 | E9194B | EFE5C8 | 589F6F | C6AAEF | DAB157 | 3B958D | 118ABE | 93BADA | 37ACDC | BB530D | 1BFB89 | 70C911 | 368489 | 2C24D6 | CA5CD4 | 981235 | 873843 | 1A2D8D | 33CF50 | A13DB3 | 9CA57B | 6C8EDB | 3AE67F | E9A1AB | 545054 | AA51D4 | F90CBB | C1301C | 7D637F | 834AD4 | 814B1B | 3A89E2 | 7BCC00 | E03F80 | 4EF493 | 70320D | F7BF36 | 62647D | DEE2B1 | 653211 | A5D7A2 | 755B68 | 64FC7F | E0F521 | EEA90E | 2D05E1 | AC0D6E | 2E5565 | 8EB296 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-2A4FD4</td>
    <td align="right">Mir-5FCE87 | 88EE66 | E339A4 |</td>
  </tr>
  <tr>
    <td align="right">88EE66</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2A4FD4 | E339A4 | Mir-10884F | Mir-C69DF7 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_4BBE32 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_5C02CA | OVERHANG_7807BB | OVERHANG_D0B56C | OVERHANG_F0171B | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | OVERHANG_DC887A | OVERHANG_7B4B22 | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_D919F4 | OVERHANG_3C0ECF | Mir-OVERHANG_4182D5 | OVERHANG_C7CB71 | Mir-OVERHANG_656C49 | OVERHANG_EF34E7 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | OVERHANG_69B3C6 | Mir-OVERHANG_F0F00C | OVERHANG_265AE9 | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | OVERHANG_653A8A | OVERHANG_953913 | Mir-OVERHANG_699E7C | OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | OVERHANG_210899 | A15EF2 | E34B53 | 92B573 | 127502 | 49FCED | 965308 | 17D3BF | E9194B | FF7408 | EFE5C8 | 589F6F | C6AAEF | DAB157 | 3B958D | 118ABE | 93BADA | 37ACDC | 1BFB89 | 70C911 | 2C24D6 | CA5CD4 | 981235 | 1A2D8D | 33CF50 | A13DB3 | 9CA57B | 6C8EDB | 3AE67F | E9A1AB | 545054 | 4D66A8 | AA51D4 | F90CBB | C1301C | 834AD4 | 814B1B | 488576 | 55BC62 | B55A20 | 3A89E2 | 7BCC00 | E03F80 | 70320D | F7BF36 | 62647D | DEE2B1 | 653211 | A5D7A2 | 755B68 | 64FC7F | E0F521 | 2D05E1 | A53796 | AC0D6E | 2E5565 | 8EB296 | 6FC848 | C95431 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">E339A4</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-54D892 | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2A4FD4 | 88EE66 | Mir-C69DF7 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_4BBE32 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_5C02CA | OVERHANG_7807BB | OVERHANG_D0B56C | OVERHANG_F0171B | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | OVERHANG_DC887A | OVERHANG_7B4B22 | Mir-OVERHANG_C55811 | Mir-OVERHANG_4182D5 | OVERHANG_C7CB71 | Mir-OVERHANG_656C49 | Mir-OVERHANG_27260D | OVERHANG_69B3C6 | Mir-OVERHANG_F0F00C | OVERHANG_265AE9 | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | OVERHANG_653A8A | OVERHANG_953913 | Mir-OVERHANG_699E7C | OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | OVERHANG_210899 | A15EF2 | E34B53 | 92B573 | 49FCED | 965308 | 17D3BF | E9194B | FF7408 | C6AAEF | 37ACDC | 1BFB89 | 70C911 | 2C24D6 | CA5CD4 | 981235 | 1A2D8D | 33CF50 | A13DB3 | 4D66A8 | AA51D4 | C1301C | 834AD4 | 488576 | 55BC62 | B55A20 | 3A89E2 | 7BCC00 | E03F80 | 70320D | F7BF36 | 62647D | DEE2B1 | E0F521 | A53796 | AC0D6E | 8EB296 | C95431 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">Mir-E339A4</td>
    <td align="right">Mir-F54309 | Mir-BAAA05 | Mir-552D5D | Mir-F376D0 | Mir-10884F | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_D919F4 | OVERHANG_3C0ECF | OVERHANG_EF34E7 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | DAB157 | 3B958D | 118ABE | 93BADA | 9CA57B | 6C8EDB | 3AE67F | E9A1AB | 653211 | A5D7A2 | 755B68 | 64FC7F |</td>
  </tr>
  <tr>
    <td align="right">10884F</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-C69DF7 | 2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_4BBE32 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_5C02CA | OVERHANG_7807BB | OVERHANG_D0B56C | OVERHANG_F0171B | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | OVERHANG_DC887A | OVERHANG_7B4B22 | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_D919F4 | OVERHANG_3C0ECF | Mir-OVERHANG_4182D5 | OVERHANG_C7CB71 | Mir-OVERHANG_656C49 | OVERHANG_EF34E7 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | OVERHANG_69B3C6 | Mir-OVERHANG_F0F00C | OVERHANG_265AE9 | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | OVERHANG_653A8A | OVERHANG_953913 | Mir-OVERHANG_699E7C | OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | OVERHANG_210899 | A15EF2 | E34B53 | 92B573 | 49FCED | 965308 | 17D3BF | E9194B | FF7408 | C6AAEF | DAB157 | A5E1A8 | 3B958D | 118ABE | 93BADA | A11C91 | 37ACDC | 1BFB89 | 70C911 | 2C24D6 | CA5CD4 | 981235 | 1A2D8D | 33CF50 | A13DB3 | 9CA57B | CA7BDE | 6C8EDB | 3AE67F | E9A1AB | 9B02E0 | 4D66A8 | AA51D4 | C1301C | 834AD4 | 488576 | 55BC62 | B55A20 | 3A89E2 | 7BCC00 | E03F80 | 70320D | F7BF36 | 62647D | DEE2B1 | 653211 | F43BCB | A5D7A2 | 755B68 | 64FC7F | 5874F1 | E0F521 | A53796 | AC0D6E | 8EB296 | C95431 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">Mir-10884F</td>
    <td align="right">5FCE87 | 88EE66 | Mir-E339A4 |</td>
  </tr>
  <tr>
    <td align="right">C69DF7</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | Mir-F376D0 | Mir-5FCE87 | Mir-3DC15E | C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-2E0345 | OVERHANG_69B3C6 | Mir-OVERHANG_F0F00C | OVERHANG_265AE9 | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | OVERHANG_653A8A | OVERHANG_953913 | Mir-OVERHANG_699E7C | OVERHANG_C5516B | Mir-OVERHANG_3134EF | OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | OVERHANG_A2960A | Mir-OVERHANG_CDF435 | OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | OVERHANG_210899 | 7BCC00 | E03F80 | 4EF493 | 70320D | F7BF36 | 62647D | DEE2B1 | 653211 | A5D7A2 | 755B68 | 64FC7F | E0F521 | 2D05E1 | AC0D6E | 2E5565 | 8EB296 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-C69DF7</td>
    <td align="right">Mir-F376D0 | Mir-5FCE87 | Mir-3DC15E | C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-2E0345 | OVERHANG_69B3C6 | Mir-OVERHANG_F0F00C | OVERHANG_265AE9 | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | OVERHANG_653A8A | OVERHANG_953913 | Mir-OVERHANG_699E7C |</td>
  </tr>
  <tr>
    <td align="right">2E0345</td>
    <td align="right">Mir-F54309 | Mir-BAAA05 | Mir-552D5D | F376D0 | 10884F | OVERHANG_8ECBCC | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | Mir-OVERHANG_EF34E7 | OVERHANG_E012F6 | OVERHANG_421611 | Mir-OVERHANG_8DAF8D | OVERHANG_3FB956 | OVERHANG_96BCDA | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_6A1CD1 | OVERHANG_19CB71 | OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | EE77B9 | DAB157 | B56771 | 1B0191 | 118ABE | 8C7F16 | C49DA1 | 9CA57B | D47298 | E7A049 | 3AE67F | D19393 | EED077 | 653211 | D4DC85 | 36AA50 | 755B68 | CFFA86 |</td>
  </tr>
  <tr>
    <td align="right">Mir-2E0345</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-54D892 | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | 8C14B6 | 2A4FD4 | 88EE66 | Mir-C69DF7 | OVERHANG_9B19D6 | OVERHANG_4BBE32 | OVERHANG_3CC912 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | OVERHANG_F6C20E | OVERHANG_C6D9BB | OVERHANG_9BDED2 | OVERHANG_A8D3AE | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | OVERHANG_C55811 | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | OVERHANG_656C49 | OVERHANG_27260D | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | OVERHANG_5D703E | OVERHANG_C85C4C | Mir-OVERHANG_7BA5DE | OVERHANG_8BFBF7 | OVERHANG_A50407 | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_B1BC35 | OVERHANG_A79403 | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | OVERHANG_87FB35 | OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_A6C9BD | OVERHANG_B4D7D4 | OVERHANG_1FB167 | OVERHANG_4B0C75 | OVERHANG_EC5B03 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | EB381E | 92B573 | 1432F0 | EB9560 | 49FCED | DFBD24 | 17D3BF | FF7408 | 42F015 | BD6CAC | 555196 | 13A266 | 825422 | 1BFB89 | 9DCC37 | 70C911 | F1C0E5 | 4CB7BB | 2B77D4 | B7BDE5 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | 895EC3 | A54BE7 | 4D66A8 | 2986A4 | 8CC1C8 | B8067C | 1FE133 | 488576 | E7083B | 55BC62 | B55A20 | 6AD0AC | 65FB66 | FF1857 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | 59C019 | 16CA10 | 38392B | A53796 | FAE232 | 836FB1 | EB36B0 | C95431 | 2D5365 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_9B19D6</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_9B19D6</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | OVERHANG_4BBE32 | OVERHANG_3CC912 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | OVERHANG_A8D3AE | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | OVERHANG_656C49 | Mir-OVERHANG_EF34E7 | OVERHANG_E012F6 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | EB381E | EB9560 | DFBD24 | FF7408 | 42F015 | 555196 | 13A266 | EE77B9 | DAB157 | 1B0191 | 118ABE | 8C7F16 | 825422 | 1BFB89 | 9DCC37 | 70C911 | 4CB7BB | 2B77D4 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | C49DA1 | 9CA57B | E7A049 | 3AE67F | D19393 | 895EC3 | 4D66A8 | 2986A4 | 8CC1C8 | B8067C | E7083B | 6AD0AC | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 59C019 | 16CA10 | A53796 | FAE232 | 836FB1 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_4BBE32</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_5C02CA | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_D919F4 | Mir-OVERHANG_4182D5 | Mir-OVERHANG_656C49 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 92B573 | 49FCED | FF7408 | DAB157 | 118ABE | 1BFB89 | 70C911 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 4D66A8 | 488576 | 55BC62 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | C95431 | 3BE8A8 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_4BBE32</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | Mir-OVERHANG_3C0ECF | Mir-OVERHANG_C7CB71 | Mir-OVERHANG_EF34E7 | Mir-OVERHANG_69B3C6 | Mir-OVERHANG_265AE9 | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_E26F8E | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_C5516B | Mir-OVERHANG_5877D0 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | Mir-OVERHANG_210899 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_3CC912</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 127502 | FF7408 | DAB157 | 70C911 | 1A2D8D | 9CA57B | 4D66A8 | 814B1B | 70320D | 653211 | A53796 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_3CC912</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | OVERHANG_4BBE32 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | Mir-OVERHANG_EF34E7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | Mir-OVERHANG_210899 | EB381E | 42F015 | 1B0191 | 118ABE | 1BFB89 | 4CB7BB | 2B77D4 | 33CF50 | 228D6F | E7A049 | 3AE67F | 2986A4 | 65FB66 | F7BF36 | 460E14 | 36AA50 | 755B68 | FAE232 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_5C02CA</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_656C49 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 127502 | EFE5C8 | 589F6F | DAB157 | 118ABE | 1BFB89 | 70C911 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 545054 | F90CBB | 814B1B | 70320D | F7BF36 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_5C02CA</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | OVERHANG_4BBE32 | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | Mir-OVERHANG_3C0ECF | Mir-OVERHANG_C7CB71 | Mir-OVERHANG_EF34E7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_E26F8E | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | Mir-OVERHANG_210899 | EB381E | 2B77D4 | 65FB66 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_7807BB</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_7807BB</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_4BBE32 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_5C02CA | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_D919F4 | Mir-OVERHANG_4182D5 | Mir-OVERHANG_656C49 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_F0F00C | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | E34B53 | 92B573 | 49FCED | FF7408 | DAB157 | 118ABE | 1BFB89 | 70C911 | 981235 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 4D66A8 | 488576 | 55BC62 | E03F80 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | C95431 | 3BE8A8 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_D0B56C</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_D0B56C</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_4BBE32 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_5C02CA | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_D919F4 | Mir-OVERHANG_4182D5 | Mir-OVERHANG_656C49 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_F0F00C | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | E34B53 | 127502 | FF7408 | DAB157 | 118ABE | 1BFB89 | 70C911 | 981235 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 4D66A8 | 814B1B | E03F80 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_F0171B</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_F0171B</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_4BBE32 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_5C02CA | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_D919F4 | Mir-OVERHANG_4182D5 | Mir-OVERHANG_656C49 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_F0F00C | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | E34B53 | 127502 | FF7408 | DAB157 | 118ABE | 1BFB89 | 70C911 | 981235 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 4D66A8 | 814B1B | E03F80 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_F6C20E</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_F6C20E</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | OVERHANG_4BBE32 | OVERHANG_3CC912 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | OVERHANG_A8D3AE | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | OVERHANG_656C49 | Mir-OVERHANG_EF34E7 | OVERHANG_E012F6 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | EB381E | 127502 | EB9560 | DFBD24 | 42F015 | 555196 | 13A266 | EE77B9 | DAB157 | 1B0191 | 118ABE | 8C7F16 | 825422 | 1BFB89 | 9DCC37 | 70C911 | 4CB7BB | 2B77D4 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | C49DA1 | 9CA57B | E7A049 | 3AE67F | D19393 | 895EC3 | 2986A4 | 8CC1C8 | B8067C | 814B1B | E7083B | 6AD0AC | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 59C019 | 16CA10 | FAE232 | 836FB1 | 6FC848 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_C6D9BB</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_C6D9BB</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | OVERHANG_4BBE32 | OVERHANG_3CC912 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | OVERHANG_A8D3AE | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | OVERHANG_656C49 | Mir-OVERHANG_EF34E7 | OVERHANG_E012F6 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | EB381E | 127502 | EB9560 | DFBD24 | 42F015 | 555196 | 13A266 | EE77B9 | DAB157 | 1B0191 | 118ABE | 8C7F16 | 825422 | 1BFB89 | 9DCC37 | 70C911 | 4CB7BB | 2B77D4 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | C49DA1 | 9CA57B | E7A049 | 3AE67F | D19393 | 895EC3 | 2986A4 | 8CC1C8 | B8067C | 814B1B | E7083B | 6AD0AC | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 59C019 | 16CA10 | FAE232 | 836FB1 | 6FC848 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_9BDED2</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_9BDED2</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | OVERHANG_4BBE32 | OVERHANG_3CC912 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | OVERHANG_A8D3AE | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | OVERHANG_656C49 | Mir-OVERHANG_EF34E7 | OVERHANG_E012F6 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | EB381E | EB9560 | DFBD24 | FF7408 | 42F015 | 555196 | 13A266 | EE77B9 | DAB157 | 1B0191 | 118ABE | 8C7F16 | 825422 | 1BFB89 | 9DCC37 | 70C911 | 4CB7BB | 2B77D4 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | C49DA1 | 9CA57B | E7A049 | 3AE67F | D19393 | 895EC3 | 4D66A8 | 2986A4 | 8CC1C8 | B8067C | E7083B | 6AD0AC | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 59C019 | 16CA10 | A53796 | FAE232 | 836FB1 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_A8D3AE</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 127502 | FF7408 | DAB157 | 70C911 | 1A2D8D | 9CA57B | 4D66A8 | 814B1B | 70320D | 653211 | A53796 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_A8D3AE</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | OVERHANG_4BBE32 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | Mir-OVERHANG_EF34E7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | Mir-OVERHANG_210899 | EB381E | 42F015 | 1B0191 | 118ABE | 1BFB89 | 4CB7BB | 2B77D4 | 33CF50 | 228D6F | E7A049 | 3AE67F | 2986A4 | 65FB66 | F7BF36 | 460E14 | 36AA50 | 755B68 | FAE232 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_DC887A</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_DC887A</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_4BBE32 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_5C02CA | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_D919F4 | Mir-OVERHANG_4182D5 | Mir-OVERHANG_656C49 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_F0F00C | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | E34B53 | 127502 | EFE5C8 | 589F6F | DAB157 | 118ABE | 1BFB89 | 70C911 | 981235 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 545054 | F90CBB | 814B1B | E03F80 | 70320D | F7BF36 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_7B4B22</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_7B4B22</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_4BBE32 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_5C02CA | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_D919F4 | Mir-OVERHANG_4182D5 | Mir-OVERHANG_656C49 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_F0F00C | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | E34B53 | 127502 | EFE5C8 | 589F6F | DAB157 | 118ABE | 1BFB89 | 70C911 | 981235 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 545054 | F90CBB | 814B1B | E03F80 | 70320D | F7BF36 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_C55811</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_C55811</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | OVERHANG_4BBE32 | OVERHANG_3CC912 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | OVERHANG_A8D3AE | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | OVERHANG_656C49 | Mir-OVERHANG_EF34E7 | OVERHANG_E012F6 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | EB381E | 127502 | EB9560 | DFBD24 | 42F015 | EFE5C8 | 589F6F | 555196 | 13A266 | EE77B9 | DAB157 | 1B0191 | 118ABE | 8C7F16 | 825422 | 9DCC37 | 4CB7BB | 2B77D4 | 3A67D1 | 228D6F | C49DA1 | 9CA57B | E7A049 | 3AE67F | D19393 | 895EC3 | 545054 | 2986A4 | F90CBB | 8CC1C8 | B8067C | 814B1B | E7083B | 6AD0AC | 65FB66 | E1B7E4 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 59C019 | 16CA10 | 2D05E1 | FAE232 | 2E5565 | 836FB1 | 6FC848 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_8ECBCC</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_8ECBCC</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 | OVERHANG_4BBE32 | OVERHANG_3CC912 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | OVERHANG_A8D3AE | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | OVERHANG_656C49 | Mir-OVERHANG_EF34E7 | OVERHANG_E012F6 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | EB381E | 92B573 | EB9560 | 49FCED | DFBD24 | 17D3BF | FF7408 | 42F015 | 555196 | 13A266 | EE77B9 | 1B0191 | 8C7F16 | 825422 | 1BFB89 | 9DCC37 | 70C911 | 4CB7BB | 2B77D4 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | C49DA1 | E7A049 | D19393 | 895EC3 | 4D66A8 | 2986A4 | 8CC1C8 | B8067C | 488576 | E7083B | 55BC62 | B55A20 | 6AD0AC | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 36AA50 | CFFA86 | 59C019 | 16CA10 | A53796 | FAE232 | 836FB1 | C95431 | 2D5365 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_D919F4</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_656C49 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 92B573 | 49FCED | FF7408 | DAB157 | 118ABE | 1BFB89 | 70C911 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 4D66A8 | 488576 | 55BC62 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | C95431 | 3BE8A8 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_D919F4</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 | OVERHANG_4BBE32 | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | Mir-OVERHANG_3C0ECF | Mir-OVERHANG_C7CB71 | Mir-OVERHANG_EF34E7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_E26F8E | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | Mir-OVERHANG_210899 | EB381E | 92B573 | 17D3BF | 2B77D4 | 55BC62 | B55A20 | 65FB66 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_3C0ECF</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_3C0ECF</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_4BBE32 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_5C02CA | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_D919F4 | Mir-OVERHANG_4182D5 | Mir-OVERHANG_656C49 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_F0F00C | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | E34B53 | 92B573 | 49FCED | 17D3BF | FF7408 | A5E1A8 | 1BFB89 | 70C911 | 981235 | 1A2D8D | 33CF50 | CA7BDE | 4D66A8 | 488576 | 55BC62 | B55A20 | E03F80 | 70320D | F7BF36 | F43BCB | A53796 | C95431 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_4182D5</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_656C49 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 127502 | EFE5C8 | 589F6F | DAB157 | 118ABE | 1BFB89 | 70C911 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 545054 | F90CBB | 814B1B | 70320D | F7BF36 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_4182D5</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | OVERHANG_4BBE32 | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | Mir-OVERHANG_3C0ECF | Mir-OVERHANG_C7CB71 | Mir-OVERHANG_EF34E7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_E26F8E | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | Mir-OVERHANG_210899 | EB381E | 2B77D4 | 65FB66 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_C7CB71</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_C7CB71</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_4BBE32 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_5C02CA | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_D919F4 | Mir-OVERHANG_4182D5 | Mir-OVERHANG_656C49 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_F0F00C | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | E34B53 | 127502 | EFE5C8 | 589F6F | DAB157 | 118ABE | 368489 | 981235 | 873843 | 9CA57B | 3AE67F | 545054 | F90CBB | 814B1B | E03F80 | 4EF493 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_656C49</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 127502 | 589F6F | DAB157 | 368489 | 873843 | 9CA57B | 545054 | 814B1B | 4EF493 | 653211 | 2D05E1 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_656C49</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | OVERHANG_4BBE32 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | Mir-OVERHANG_EF34E7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | Mir-OVERHANG_210899 | EB381E | 42F015 | EFE5C8 | 1B0191 | 118ABE | 4CB7BB | 2B77D4 | 228D6F | E7A049 | 3AE67F | 2986A4 | F90CBB | 65FB66 | 460E14 | 36AA50 | 755B68 | FAE232 | 2E5565 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_EF34E7</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_EF34E7</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_4BBE32 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_5C02CA | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_D919F4 | Mir-OVERHANG_4182D5 | Mir-OVERHANG_656C49 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_F0F00C | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | E34B53 | 92B573 | 49FCED | 17D3BF | FF7408 | DAB157 | 118ABE | 1BFB89 | 70C911 | 981235 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 4D66A8 | 488576 | 55BC62 | B55A20 | E03F80 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | C95431 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_E012F6</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 49FCED | FF7408 | A5E1A8 | 70C911 | 1A2D8D | CA7BDE | 4D66A8 | 488576 | 70320D | F43BCB | A53796 | C95431 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_E012F6</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 | OVERHANG_4BBE32 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | Mir-OVERHANG_EF34E7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | Mir-OVERHANG_210899 | EB381E | 92B573 | 17D3BF | 42F015 | 1B0191 | 1BFB89 | 4CB7BB | 2B77D4 | 33CF50 | 228D6F | E7A049 | 2986A4 | 55BC62 | B55A20 | 65FB66 | F7BF36 | 460E14 | 36AA50 | FAE232 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_421611</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_421611</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 | OVERHANG_4BBE32 | OVERHANG_3CC912 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | OVERHANG_A8D3AE | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | OVERHANG_656C49 | Mir-OVERHANG_EF34E7 | OVERHANG_E012F6 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | EB381E | 92B573 | EB9560 | 49FCED | DFBD24 | 17D3BF | FF7408 | 42F015 | 555196 | 13A266 | EE77B9 | 1B0191 | 8C7F16 | 825422 | 1BFB89 | 9DCC37 | 70C911 | 4CB7BB | 2B77D4 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | C49DA1 | E7A049 | D19393 | 895EC3 | 4D66A8 | 2986A4 | 8CC1C8 | B8067C | 488576 | E7083B | 55BC62 | B55A20 | 6AD0AC | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 36AA50 | CFFA86 | 59C019 | 16CA10 | A53796 | FAE232 | 836FB1 | C95431 | 2D5365 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_27260D</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_27260D</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | OVERHANG_4BBE32 | OVERHANG_3CC912 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | OVERHANG_A8D3AE | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | OVERHANG_656C49 | Mir-OVERHANG_EF34E7 | OVERHANG_E012F6 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | EB381E | 127502 | EB9560 | DFBD24 | 42F015 | EFE5C8 | 589F6F | 555196 | 13A266 | EE77B9 | DAB157 | 1B0191 | 118ABE | 8C7F16 | 825422 | 9DCC37 | 4CB7BB | 2B77D4 | 3A67D1 | 228D6F | C49DA1 | 9CA57B | E7A049 | 3AE67F | D19393 | 895EC3 | 545054 | 2986A4 | F90CBB | 8CC1C8 | B8067C | 814B1B | E7083B | 6AD0AC | 65FB66 | E1B7E4 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 59C019 | 16CA10 | 2D05E1 | FAE232 | 2E5565 | 836FB1 | 6FC848 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_69B3C6</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_69B3C6</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_F0F00C | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 981235 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 4D66A8 | 814B1B | E03F80 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_F0F00C</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 4D66A8 | 488576 | 55BC62 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | C95431 | 3BE8A8 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_F0F00C</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-OVERHANG_69B3C6 | Mir-OVERHANG_265AE9 | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_E26F8E | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_C5516B | Mir-OVERHANG_5877D0 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | Mir-OVERHANG_210899 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_265AE9</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_265AE9</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_F0F00C | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 981235 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 545054 | F90CBB | 814B1B | E03F80 | 70320D | F7BF36 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_1B2AB0</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 545054 | F90CBB | 814B1B | 70320D | F7BF36 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_1B2AB0</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_E26F8E | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | Mir-OVERHANG_210899 | 2B77D4 | 65FB66 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_5D703E</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_5D703E</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 2B77D4 | 3A67D1 | 228D6F | C49DA1 | 9CA57B | E7A049 | 3AE67F | D19393 | 895EC3 | 545054 | 2986A4 | F90CBB | 8CC1C8 | B8067C | 814B1B | E7083B | 6AD0AC | 65FB66 | E1B7E4 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 59C019 | 16CA10 | 2D05E1 | FAE232 | 2E5565 | 836FB1 | 6FC848 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_C85C4C</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_C85C4C</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 2B77D4 | 3A67D1 | 228D6F | C49DA1 | 9CA57B | E7A049 | 3AE67F | D19393 | 895EC3 | 545054 | 2986A4 | F90CBB | 8CC1C8 | B8067C | 814B1B | E7083B | 6AD0AC | 65FB66 | E1B7E4 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 59C019 | 16CA10 | 2D05E1 | FAE232 | 2E5565 | 836FB1 | 6FC848 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_8DAF8D</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_8DAF8D</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_F0F00C | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 981235 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 4D66A8 | 488576 | 55BC62 | B55A20 | E03F80 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | C95431 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_3FB956</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_3FB956</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 2B77D4 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | C49DA1 | E7A049 | D19393 | 895EC3 | 4D66A8 | 2986A4 | 8CC1C8 | B8067C | 488576 | E7083B | 55BC62 | B55A20 | 6AD0AC | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 36AA50 | CFFA86 | 59C019 | 16CA10 | A53796 | FAE232 | 836FB1 | C95431 | 2D5365 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_96BCDA</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_96BCDA</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 2B77D4 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | C49DA1 | E7A049 | D19393 | 895EC3 | 4D66A8 | 2986A4 | 8CC1C8 | B8067C | 488576 | E7083B | 55BC62 | B55A20 | 6AD0AC | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 36AA50 | CFFA86 | 59C019 | 16CA10 | A53796 | FAE232 | 836FB1 | C95431 | 2D5365 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_C2DD8D</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 4D66A8 | 488576 | 55BC62 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | C95431 | 3BE8A8 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_C2DD8D</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_E26F8E | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | Mir-OVERHANG_210899 | 2B77D4 | 55BC62 | B55A20 | 65FB66 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_23DAAD</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_23DAAD</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_F0F00C | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 981235 | 1A2D8D | 33CF50 | CA7BDE | 4D66A8 | 488576 | 55BC62 | B55A20 | E03F80 | 70320D | F7BF36 | F43BCB | A53796 | C95431 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_94BA8A</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 1A2D8D | CA7BDE | 4D66A8 | 488576 | 70320D | F43BCB | A53796 | C95431 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_94BA8A</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | Mir-OVERHANG_210899 | 2B77D4 | 33CF50 | 228D6F | E7A049 | 2986A4 | 55BC62 | B55A20 | 65FB66 | F7BF36 | 460E14 | 36AA50 | FAE232 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_7BA5DE</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_7BA5DE</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_F0F00C | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 981235 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 545054 | F90CBB | 814B1B | E03F80 | 70320D | F7BF36 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_8BFBF7</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_8BFBF7</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 2B77D4 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | C49DA1 | 9CA57B | E7A049 | 3AE67F | D19393 | 895EC3 | 2986A4 | 8CC1C8 | B8067C | 814B1B | E7083B | 6AD0AC | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 59C019 | 16CA10 | FAE232 | 836FB1 | 6FC848 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_A50407</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_A50407</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 2B77D4 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | C49DA1 | 9CA57B | E7A049 | 3AE67F | D19393 | 895EC3 | 2986A4 | 8CC1C8 | B8067C | 814B1B | E7083B | 6AD0AC | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 59C019 | 16CA10 | FAE232 | 836FB1 | 6FC848 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_864E4C</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 545054 | F90CBB | 814B1B | 70320D | F7BF36 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_864E4C</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_E26F8E | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | Mir-OVERHANG_210899 | 2B77D4 | 65FB66 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_E26F8E</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_E26F8E</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_F0F00C | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 981235 | 873843 | 9CA57B | 3AE67F | 545054 | F90CBB | 814B1B | E03F80 | 4EF493 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_F7ED9D</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 873843 | 9CA57B | 545054 | 814B1B | 4EF493 | 653211 | 2D05E1 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_F7ED9D</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | Mir-OVERHANG_210899 | 2B77D4 | 228D6F | E7A049 | 3AE67F | 2986A4 | F90CBB | 65FB66 | 460E14 | 36AA50 | 755B68 | FAE232 | 2E5565 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_B1BC35</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_B1BC35</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 2B77D4 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | C49DA1 | 9CA57B | E7A049 | 3AE67F | D19393 | 895EC3 | 4D66A8 | 2986A4 | 8CC1C8 | B8067C | E7083B | 6AD0AC | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 59C019 | 16CA10 | A53796 | FAE232 | 836FB1 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_A79403</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_A79403</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 2B77D4 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | C49DA1 | 9CA57B | E7A049 | 3AE67F | D19393 | 895EC3 | 4D66A8 | 2986A4 | 8CC1C8 | B8067C | E7083B | 6AD0AC | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 59C019 | 16CA10 | A53796 | FAE232 | 836FB1 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_F8E398</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 1A2D8D | 9CA57B | 4D66A8 | 814B1B | 70320D | 653211 | A53796 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_F8E398</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | Mir-OVERHANG_210899 | 2B77D4 | 33CF50 | 228D6F | E7A049 | 3AE67F | 2986A4 | 65FB66 | F7BF36 | 460E14 | 36AA50 | 755B68 | FAE232 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_653A8A</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_653A8A</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_F0F00C | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 981235 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 4D66A8 | 488576 | 55BC62 | E03F80 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | C95431 | 3BE8A8 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_953913</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_953913</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_F0F00C | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 981235 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 4D66A8 | 814B1B | E03F80 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_699E7C</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 1A2D8D | 9CA57B | 4D66A8 | 814B1B | 70320D | 653211 | A53796 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_699E7C</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | Mir-OVERHANG_210899 | 2B77D4 | 33CF50 | 228D6F | E7A049 | 3AE67F | 2986A4 | 65FB66 | F7BF36 | 460E14 | 36AA50 | 755B68 | FAE232 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_C5516B</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_C5516B</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | E03F80 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_3134EF</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 70320D | F7BF36 | 653211 | 755B68 | A53796 | C95431 | 3BE8A8 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_3134EF</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-OVERHANG_C5516B | Mir-OVERHANG_5877D0 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | Mir-OVERHANG_210899 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_5877D0</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_5877D0</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | E03F80 | 70320D | F7BF36 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_8C1A09</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 70320D | F7BF36 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_8C1A09</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | Mir-OVERHANG_210899 | 65FB66 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_87FB35</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_87FB35</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 65FB66 | E1B7E4 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 59C019 | 16CA10 | 2D05E1 | FAE232 | 2E5565 | 836FB1 | 6FC848 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_8A7124</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_8A7124</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 65FB66 | E1B7E4 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 59C019 | 16CA10 | 2D05E1 | FAE232 | 2E5565 | 836FB1 | 6FC848 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_AAA4E4</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_AAA4E4</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | E03F80 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_BB81B1</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 70320D | 653211 | A53796 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_BB81B1</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | Mir-OVERHANG_210899 | 65FB66 | F7BF36 | 460E14 | 36AA50 | 755B68 | FAE232 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_6A1CD1</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_6A1CD1</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | E03F80 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | C95431 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_19CB71</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_19CB71</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 36AA50 | CFFA86 | 59C019 | 16CA10 | A53796 | FAE232 | 836FB1 | C95431 | 2D5365 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_18F863</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_18F863</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 36AA50 | CFFA86 | 59C019 | 16CA10 | A53796 | FAE232 | 836FB1 | C95431 | 2D5365 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_E42E53</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 70320D | F7BF36 | 653211 | 755B68 | A53796 | C95431 | 3BE8A8 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_E42E53</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | Mir-OVERHANG_210899 | 65FB66 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_C2FD0D</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_C2FD0D</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | E03F80 | 70320D | F7BF36 | F43BCB | A53796 | C95431 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_6C2720</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 70320D | F43BCB | A53796 | C95431 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_6C2720</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | Mir-OVERHANG_210899 | 65FB66 | F7BF36 | 460E14 | 36AA50 | FAE232 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_A2960A</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_A2960A</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | E03F80 | 4EF493 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_CDF435</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 4EF493 | 653211 | 2D05E1 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_CDF435</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | Mir-OVERHANG_210899 | 65FB66 | 460E14 | 36AA50 | 755B68 | FAE232 | 2E5565 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_8580C7</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_8580C7</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | E03F80 | 70320D | F7BF36 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_A6C9BD</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_A6C9BD</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 59C019 | 16CA10 | FAE232 | 836FB1 | 6FC848 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_B4D7D4</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_B4D7D4</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 59C019 | 16CA10 | FAE232 | 836FB1 | 6FC848 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_1FB167</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 70320D | F7BF36 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_1FB167</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | Mir-OVERHANG_210899 | 65FB66 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_4B0C75</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_4B0C75</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 59C019 | 16CA10 | A53796 | FAE232 | 836FB1 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_EC5B03</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_EC5B03</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 59C019 | 16CA10 | A53796 | FAE232 | 836FB1 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_CDCD3D</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 70320D | 653211 | A53796 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_CDCD3D</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | Mir-OVERHANG_210899 | 65FB66 | F7BF36 | 460E14 | 36AA50 | 755B68 | FAE232 |</td>
  </tr>
  <tr>
    <td align="right">OVERHANG_210899</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F |</td>
  </tr>
  <tr>
    <td align="right">Mir-OVERHANG_210899</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_3134EF | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | E03F80 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | C95431 | 3BE8A8 |</td>
  </tr>
  <tr>
    <td align="right">A15EF2</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">E34B53</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | Mir-OVERHANG_3C0ECF | Mir-OVERHANG_C7CB71 | Mir-OVERHANG_EF34E7 | Mir-OVERHANG_69B3C6 | Mir-OVERHANG_265AE9 | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_E26F8E | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_C5516B | Mir-OVERHANG_5877D0 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | Mir-OVERHANG_210899 | 17D3BF | B55A20 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">EB381E</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_5C02CA | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_D919F4 | Mir-OVERHANG_4182D5 | Mir-OVERHANG_656C49 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 92B573 | 49FCED | FF7408 | DAB157 | 118ABE | 1BFB89 | 70C911 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 4D66A8 | 488576 | 55BC62 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | C95431 | 3BE8A8 |</td>
  </tr>
  <tr>
    <td align="right">92B573</td>
    <td align="right">Mir-F54309 | Mir-BAAA05 | Mir-552D5D | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | Mir-3DC15E | 88EE66 | E339A4 | 10884F | Mir-2E0345 | OVERHANG_4BBE32 | Mir-OVERHANG_7807BB | Mir-OVERHANG_8ECBCC | OVERHANG_D919F4 | Mir-OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | Mir-OVERHANG_EF34E7 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | OVERHANG_F0F00C | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | OVERHANG_C2DD8D | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | Mir-OVERHANG_653A8A | OVERHANG_3134EF | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | Mir-OVERHANG_210899 | EB381E | DAB157 | 1B0191 | 118ABE | 2B77D4 | 9CA57B | E7A049 | 3AE67F | 65FB66 | 653211 | 36AA50 | 755B68 |</td>
  </tr>
  <tr>
    <td align="right">127502</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-54D892 | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | Mir-C69DF7 | OVERHANG_3CC912 | OVERHANG_5C02CA | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | OVERHANG_A8D3AE | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | Mir-OVERHANG_C55811 | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | OVERHANG_656C49 | Mir-OVERHANG_27260D | Mir-OVERHANG_69B3C6 | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_F8E398 | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | OVERHANG_1FB167 | OVERHANG_CDCD3D | DFBD24 | FF7408 | 42F015 | 555196 | 13A266 | 825422 | 1BFB89 | 9DCC37 | 70C911 | 4CB7BB | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | 895EC3 | 4D66A8 | 2986A4 | 8CC1C8 | B8067C | 6AD0AC | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | 59C019 | 16CA10 | A53796 | FAE232 | 836FB1 |</td>
  </tr>
  <tr>
    <td align="right">1432F0</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">EB9560</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 49FCED | FF7408 | DAB157 | 70C911 | 1A2D8D | 9CA57B | 4D66A8 | 488576 | 70320D | 653211 | A53796 | C95431 |</td>
  </tr>
  <tr>
    <td align="right">49FCED</td>
    <td align="right">Mir-F54309 | Mir-BAAA05 | Mir-552D5D | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | Mir-3DC15E | 88EE66 | E339A4 | 10884F | Mir-2E0345 | OVERHANG_4BBE32 | Mir-OVERHANG_7807BB | Mir-OVERHANG_8ECBCC | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | Mir-OVERHANG_EF34E7 | OVERHANG_E012F6 | Mir-OVERHANG_421611 | OVERHANG_F0F00C | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_653A8A | OVERHANG_3134EF | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_210899 | EB381E | EB9560 | EE77B9 | DAB157 | 1B0191 | 118ABE | 8C7F16 | 2B77D4 | C49DA1 | 9CA57B | E7A049 | 3AE67F | D19393 | E7083B | 65FB66 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">DFBD24</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 127502 | FF7408 | DAB157 | 70C911 | 1A2D8D | 9CA57B | 4D66A8 | 814B1B | 70320D | 653211 | A53796 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">965308</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">17D3BF</td>
    <td align="right">Mir-F54309 | Mir-BAAA05 | Mir-552D5D | Mir-F376D0 | Mir-3DC15E | 88EE66 | E339A4 | 10884F | Mir-2E0345 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | Mir-OVERHANG_EF34E7 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | E34B53 | DAB157 | 118ABE | 981235 | 9CA57B | 3AE67F | E03F80 | 653211 | 755B68 |</td>
  </tr>
  <tr>
    <td align="right">E9194B</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">FF7408</td>
    <td align="right">Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | Mir-3DC15E | 88EE66 | E339A4 | 10884F | Mir-2E0345 | Mir-OVERHANG_9B19D6 | OVERHANG_4BBE32 | OVERHANG_3CC912 | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | Mir-OVERHANG_9BDED2 | OVERHANG_A8D3AE | Mir-OVERHANG_8ECBCC | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | Mir-OVERHANG_EF34E7 | OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | EB381E | 127502 | EB9560 | DFBD24 | 13A266 | EE77B9 | DAB157 | 1B0191 | 118ABE | 8C7F16 | 2B77D4 | C49DA1 | 9CA57B | E7A049 | 3AE67F | D19393 | B8067C | 814B1B | E7083B | 6AD0AC | 65FB66 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 836FB1 | 6FC848 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">42F015</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_656C49 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 127502 | EFE5C8 | 589F6F | DAB157 | 118ABE | 1BFB89 | 70C911 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 545054 | F90CBB | 814B1B | 70320D | F7BF36 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">EFE5C8</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-54D892 | Mir-13EB4E | Mir-B99731 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | Mir-C69DF7 | OVERHANG_5C02CA | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | Mir-OVERHANG_C55811 | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | Mir-OVERHANG_656C49 | Mir-OVERHANG_27260D | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_A2960A | Mir-OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | 42F015 | 1BFB89 | 70C911 | 4CB7BB | 1A2D8D | 33CF50 | 228D6F | 2986A4 | 70320D | F7BF36 | 460E14 | FAE232 |</td>
  </tr>
  <tr>
    <td align="right">BD6CAC</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">589F6F</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-54D892 | Mir-13EB4E | Mir-B99731 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | Mir-C69DF7 | OVERHANG_5C02CA | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | Mir-OVERHANG_C55811 | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | OVERHANG_656C49 | Mir-OVERHANG_27260D | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | 42F015 | 555196 | 825422 | 1BFB89 | 9DCC37 | 70C911 | 4CB7BB | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | 895EC3 | 2986A4 | 8CC1C8 | 70320D | E1B7E4 | F7BF36 | 460E14 | 59C019 | 16CA10 | FAE232 |</td>
  </tr>
  <tr>
    <td align="right">555196</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 127502 | 589F6F | DAB157 | 70C911 | 1A2D8D | 9CA57B | 545054 | 814B1B | 70320D | 653211 | 2D05E1 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">C6AAEF</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">13A266</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 127502 | FF7408 | DAB157 | 70C911 | 1A2D8D | 9CA57B | 4D66A8 | 814B1B | 70320D | 653211 | A53796 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">EE77B9</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 49FCED | FF7408 | DAB157 | 70C911 | 1A2D8D | 9CA57B | 4D66A8 | 488576 | 70320D | 653211 | A53796 | C95431 |</td>
  </tr>
  <tr>
    <td align="right">DAB157</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 | 2E0345 | Mir-OVERHANG_9B19D6 | OVERHANG_4BBE32 | OVERHANG_3CC912 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | OVERHANG_A8D3AE | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | Mir-OVERHANG_C55811 | OVERHANG_D919F4 | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | OVERHANG_656C49 | Mir-OVERHANG_EF34E7 | Mir-OVERHANG_27260D | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | EB381E | 92B573 | EB9560 | 49FCED | DFBD24 | 17D3BF | FF7408 | 42F015 | 555196 | 13A266 | EE77B9 | 1B0191 | 825422 | 1BFB89 | 9DCC37 | 70C911 | 4CB7BB | 2B77D4 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | C49DA1 | E7A049 | 895EC3 | 4D66A8 | 2986A4 | 8CC1C8 | B8067C | 488576 | E7083B | 55BC62 | B55A20 | 6AD0AC | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 36AA50 | 59C019 | 16CA10 | A53796 | FAE232 | 836FB1 | C95431 | 2D5365 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">B56771</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 |</td>
  </tr>
  <tr>
    <td align="right">A5E1A8</td>
    <td align="right">Mir-F54309 | Mir-BAAA05 | Mir-552D5D | Mir-F376D0 | 10884F | Mir-OVERHANG_3C0ECF | OVERHANG_E012F6 | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | 8C7F16 | D19393 | CFFA86 |</td>
  </tr>
  <tr>
    <td align="right">3B958D</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">1B0191</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_656C49 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 92B573 | 49FCED | FF7408 | DAB157 | 118ABE | 1BFB89 | 70C911 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 4D66A8 | 488576 | 55BC62 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | C95431 | 3BE8A8 |</td>
  </tr>
  <tr>
    <td align="right">118ABE</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 | 2E0345 | Mir-OVERHANG_9B19D6 | OVERHANG_4BBE32 | Mir-OVERHANG_3CC912 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | Mir-OVERHANG_C55811 | OVERHANG_D919F4 | OVERHANG_4182D5 | Mir-OVERHANG_C7CB71 | Mir-OVERHANG_656C49 | Mir-OVERHANG_EF34E7 | Mir-OVERHANG_27260D | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_A2960A | Mir-OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | Mir-OVERHANG_210899 | EB381E | 92B573 | 49FCED | 17D3BF | FF7408 | 42F015 | 1B0191 | 1BFB89 | 70C911 | 4CB7BB | 2B77D4 | 1A2D8D | 33CF50 | 228D6F | E7A049 | 4D66A8 | 2986A4 | 488576 | 55BC62 | B55A20 | 65FB66 | 70320D | F7BF36 | 460E14 | 36AA50 | A53796 | FAE232 | C95431 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">93BADA</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">A11C91</td>
    <td align="right">Mir-F376D0 | 10884F |</td>
  </tr>
  <tr>
    <td align="right">8C7F16</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 49FCED | FF7408 | A5E1A8 | 70C911 | 1A2D8D | CA7BDE | 4D66A8 | 488576 | 70320D | F43BCB | A53796 | C95431 |</td>
  </tr>
  <tr>
    <td align="right">37ACDC</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">BB530D</td>
    <td align="right">Mir-8C14B6 | 2A4FD4 |</td>
  </tr>
  <tr>
    <td align="right">825422</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 127502 | 589F6F | DAB157 | 368489 | 873843 | 9CA57B | 545054 | 814B1B | 4EF493 | 653211 | 2D05E1 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">1BFB89</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | Mir-5FCE87 | Mir-3DC15E | C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | OVERHANG_4BBE32 | Mir-OVERHANG_3CC912 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | Mir-OVERHANG_8ECBCC | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | OVERHANG_4182D5 | Mir-OVERHANG_EF34E7 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | OVERHANG_864E4C | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | Mir-OVERHANG_210899 | EB381E | 127502 | 42F015 | EFE5C8 | 589F6F | DAB157 | 1B0191 | 118ABE | 4CB7BB | 2B77D4 | 228D6F | 9CA57B | E7A049 | 3AE67F | 545054 | 2986A4 | F90CBB | 814B1B | 65FB66 | 460E14 | 653211 | 36AA50 | 755B68 | 2D05E1 | FAE232 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">9DCC37</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 127502 | 589F6F | DAB157 | 70C911 | 1A2D8D | 9CA57B | 545054 | 814B1B | 70320D | 653211 | 2D05E1 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">70C911</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | Mir-5FCE87 | Mir-3DC15E | C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | OVERHANG_4BBE32 | OVERHANG_3CC912 | OVERHANG_5C02CA | Mir-OVERHANG_7807BB | Mir-OVERHANG_D0B56C | Mir-OVERHANG_F0171B | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | OVERHANG_A8D3AE | Mir-OVERHANG_DC887A | Mir-OVERHANG_7B4B22 | Mir-OVERHANG_8ECBCC | OVERHANG_D919F4 | Mir-OVERHANG_3C0ECF | OVERHANG_4182D5 | Mir-OVERHANG_EF34E7 | OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | OVERHANG_864E4C | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | EB381E | 127502 | EB9560 | DFBD24 | 42F015 | EFE5C8 | 589F6F | 555196 | 13A266 | EE77B9 | DAB157 | 1B0191 | 118ABE | 8C7F16 | 9DCC37 | 4CB7BB | 2B77D4 | 3A67D1 | 228D6F | C49DA1 | 9CA57B | E7A049 | 3AE67F | D19393 | 895EC3 | 545054 | 2986A4 | F90CBB | B8067C | 814B1B | E7083B | 6AD0AC | 65FB66 | E1B7E4 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 16CA10 | 2D05E1 | FAE232 | 2E5565 | 836FB1 | 6FC848 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">F1C0E5</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">368489</td>
    <td align="right">Mir-50AC43 | Mir-B99731 | Mir-8C14B6 | 2A4FD4 | Mir-C69DF7 | Mir-OVERHANG_C7CB71 | OVERHANG_656C49 | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | 825422 | 8CC1C8 | 59C019 |</td>
  </tr>
  <tr>
    <td align="right">2C24D6</td>
    <td align="right">Mir-50AC43 | Mir-34ACA5 | Mir-F54309 | Mir-BAAA05 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-A75E54 | Mir-5B1E1E | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">4CB7BB</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_9B19D6 | Mir-OVERHANG_3CC912 | Mir-OVERHANG_F6C20E | Mir-OVERHANG_C6D9BB | Mir-OVERHANG_9BDED2 | Mir-OVERHANG_A8D3AE | Mir-OVERHANG_C55811 | Mir-OVERHANG_8ECBCC | Mir-OVERHANG_656C49 | Mir-OVERHANG_E012F6 | Mir-OVERHANG_421611 | Mir-OVERHANG_27260D | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 127502 | EFE5C8 | 589F6F | DAB157 | 118ABE | 1BFB89 | 70C911 | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 545054 | F90CBB | 814B1B | 70320D | F7BF36 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">CA5CD4</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">981235</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-OVERHANG_69B3C6 | Mir-OVERHANG_265AE9 | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_E26F8E | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_C5516B | Mir-OVERHANG_5877D0 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | Mir-OVERHANG_210899 | B55A20 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">2B77D4</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_864E4C | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 4D66A8 | 488576 | 55BC62 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | C95431 | 3BE8A8 |</td>
  </tr>
  <tr>
    <td align="right">873843</td>
    <td align="right">Mir-B99731 | Mir-8C14B6 | 2A4FD4 | Mir-C69DF7 | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | 8CC1C8 | 59C019 |</td>
  </tr>
  <tr>
    <td align="right">B7BDE5</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">1A2D8D</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | Mir-5FCE87 | Mir-3DC15E | C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-2E0345 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | OVERHANG_864E4C | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 2B77D4 | 3A67D1 | 228D6F | C49DA1 | 9CA57B | E7A049 | 3AE67F | D19393 | 895EC3 | 545054 | 2986A4 | F90CBB | B8067C | 814B1B | E7083B | 6AD0AC | 65FB66 | E1B7E4 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 16CA10 | 2D05E1 | FAE232 | 2E5565 | 836FB1 | 6FC848 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">3A67D1</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 1A2D8D | 9CA57B | 545054 | 814B1B | 70320D | 653211 | 2D05E1 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">33CF50</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | Mir-5FCE87 | Mir-3DC15E | C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 | Mir-2E0345 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | OVERHANG_864E4C | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 2B77D4 | 228D6F | 9CA57B | E7A049 | 3AE67F | 545054 | 2986A4 | F90CBB | 814B1B | 65FB66 | 460E14 | 653211 | 36AA50 | 755B68 | 2D05E1 | FAE232 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">228D6F</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 545054 | F90CBB | 814B1B | 70320D | F7BF36 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">A13DB3</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">C49DA1</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 1A2D8D | 9CA57B | 4D66A8 | 488576 | 70320D | 653211 | A53796 | C95431 |</td>
  </tr>
  <tr>
    <td align="right">9CA57B</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 | 2E0345 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 2B77D4 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | C49DA1 | E7A049 | 895EC3 | 4D66A8 | 2986A4 | 8CC1C8 | B8067C | 488576 | E7083B | 55BC62 | B55A20 | 6AD0AC | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 36AA50 | 59C019 | 16CA10 | A53796 | FAE232 | 836FB1 | C95431 | 2D5365 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">D47298</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 |</td>
  </tr>
  <tr>
    <td align="right">CA7BDE</td>
    <td align="right">Mir-F54309 | Mir-552D5D | Mir-F376D0 | 10884F | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | D19393 | CFFA86 |</td>
  </tr>
  <tr>
    <td align="right">6C8EDB</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">E7A049</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 4D66A8 | 488576 | 55BC62 | 70320D | F7BF36 | 653211 | 755B68 | A53796 | C95431 | 3BE8A8 |</td>
  </tr>
  <tr>
    <td align="right">3AE67F</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 | 2E0345 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_8DAF8D | OVERHANG_C2DD8D | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | Mir-OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_A2960A | Mir-OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 2B77D4 | 1A2D8D | 33CF50 | 228D6F | E7A049 | 4D66A8 | 2986A4 | 488576 | 55BC62 | B55A20 | 65FB66 | 70320D | F7BF36 | 460E14 | 36AA50 | A53796 | FAE232 | C95431 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">E9A1AB</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">9B02E0</td>
    <td align="right">Mir-F376D0 | 10884F |</td>
  </tr>
  <tr>
    <td align="right">D19393</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 1A2D8D | CA7BDE | 4D66A8 | 488576 | 70320D | F43BCB | A53796 | C95431 |</td>
  </tr>
  <tr>
    <td align="right">895EC3</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 1A2D8D | 9CA57B | 545054 | 814B1B | 70320D | 653211 | 2D05E1 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">545054</td>
    <td align="right">Mir-54D892 | Mir-13EB4E | Mir-B99731 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | Mir-C69DF7 | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | 895EC3 | 2986A4 | 8CC1C8 | 70320D | E1B7E4 | F7BF36 | 460E14 | 59C019 | 16CA10 | FAE232 |</td>
  </tr>
  <tr>
    <td align="right">A54BE7</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">4D66A8</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | Mir-3DC15E | 88EE66 | E339A4 | 10884F | Mir-2E0345 | Mir-OVERHANG_69B3C6 | OVERHANG_F0F00C | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | OVERHANG_F8E398 | Mir-OVERHANG_653A8A | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 2B77D4 | C49DA1 | 9CA57B | E7A049 | 3AE67F | D19393 | B8067C | 814B1B | E7083B | 6AD0AC | 65FB66 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 836FB1 | 6FC848 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">AA51D4</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">2986A4</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_94BA8A | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_F8E398 | Mir-OVERHANG_699E7C | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 1A2D8D | 33CF50 | 9CA57B | 3AE67F | 545054 | F90CBB | 814B1B | 70320D | F7BF36 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">F90CBB</td>
    <td align="right">Mir-54D892 | Mir-13EB4E | Mir-B99731 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | Mir-C69DF7 | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_7BA5DE | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | Mir-OVERHANG_F7ED9D | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_A2960A | Mir-OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | 1A2D8D | 33CF50 | 228D6F | 2986A4 | 70320D | F7BF36 | 460E14 | FAE232 |</td>
  </tr>
  <tr>
    <td align="right">C1301C</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">7D637F</td>
    <td align="right">Mir-8C14B6 | 2A4FD4 |</td>
  </tr>
  <tr>
    <td align="right">8CC1C8</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 873843 | 9CA57B | 545054 | 814B1B | 4EF493 | 653211 | 2D05E1 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">834AD4</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">B8067C</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 1A2D8D | 9CA57B | 4D66A8 | 814B1B | 70320D | 653211 | A53796 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">814B1B</td>
    <td align="right">Mir-54D892 | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | Mir-C69DF7 | Mir-OVERHANG_69B3C6 | Mir-OVERHANG_265AE9 | OVERHANG_1B2AB0 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_7BA5DE | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | OVERHANG_864E4C | Mir-OVERHANG_E26F8E | OVERHANG_F7ED9D | OVERHANG_F8E398 | Mir-OVERHANG_953913 | OVERHANG_699E7C | Mir-OVERHANG_C5516B | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | OVERHANG_1FB167 | OVERHANG_CDCD3D | 1A2D8D | 3A67D1 | 33CF50 | 228D6F | 895EC3 | 4D66A8 | 2986A4 | 8CC1C8 | B8067C | 6AD0AC | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | 59C019 | 16CA10 | A53796 | FAE232 | 836FB1 |</td>
  </tr>
  <tr>
    <td align="right">1FE133</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">488576</td>
    <td align="right">Mir-F54309 | Mir-552D5D | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | Mir-3DC15E | 88EE66 | E339A4 | 10884F | Mir-2E0345 | OVERHANG_F0F00C | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | OVERHANG_94BA8A | Mir-OVERHANG_653A8A | OVERHANG_3134EF | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_210899 | 2B77D4 | C49DA1 | 9CA57B | E7A049 | 3AE67F | D19393 | E7083B | 65FB66 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">E7083B</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 1A2D8D | 9CA57B | 4D66A8 | 488576 | 70320D | 653211 | A53796 | C95431 |</td>
  </tr>
  <tr>
    <td align="right">55BC62</td>
    <td align="right">Mir-F54309 | Mir-552D5D | Mir-5B1E1E | Mir-15E684 | Mir-F376D0 | Mir-3DC15E | 88EE66 | E339A4 | 10884F | Mir-2E0345 | OVERHANG_F0F00C | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | OVERHANG_C2DD8D | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | Mir-OVERHANG_653A8A | OVERHANG_3134EF | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | Mir-OVERHANG_210899 | 2B77D4 | 9CA57B | E7A049 | 3AE67F | 65FB66 | 653211 | 36AA50 | 755B68 |</td>
  </tr>
  <tr>
    <td align="right">B55A20</td>
    <td align="right">Mir-F54309 | Mir-552D5D | Mir-F376D0 | Mir-3DC15E | 88EE66 | E339A4 | 10884F | Mir-2E0345 | Mir-OVERHANG_8DAF8D | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_C2DD8D | Mir-OVERHANG_23DAAD | Mir-OVERHANG_94BA8A | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | 981235 | 9CA57B | 3AE67F | E03F80 | 653211 | 755B68 |</td>
  </tr>
  <tr>
    <td align="right">3A89E2</td>
    <td align="right">Mir-F54309 | Mir-54D892 | Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-5B1E1E | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-C69DF7 |</td>
  </tr>
  <tr>
    <td align="right">6AD0AC</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_5D703E | Mir-OVERHANG_C85C4C | Mir-OVERHANG_3FB956 | Mir-OVERHANG_96BCDA | Mir-OVERHANG_8BFBF7 | Mir-OVERHANG_A50407 | Mir-OVERHANG_B1BC35 | Mir-OVERHANG_A79403 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 1A2D8D | 9CA57B | 4D66A8 | 814B1B | 70320D | 653211 | A53796 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">7BCC00</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F |</td>
  </tr>
  <tr>
    <td align="right">E03F80</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-OVERHANG_C5516B | Mir-OVERHANG_5877D0 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_A2960A | Mir-OVERHANG_8580C7 | Mir-OVERHANG_210899 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">65FB66</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 70320D | F7BF36 | 653211 | 755B68 | A53796 | C95431 | 3BE8A8 |</td>
  </tr>
  <tr>
    <td align="right">A7E34B</td>
    <td align="right">Mir-OVERHANG_C5516B | Mir-OVERHANG_3134EF | Mir-OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | Mir-OVERHANG_A2960A | Mir-OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_210899 |</td>
  </tr>
  <tr>
    <td align="right">75DE40</td>
    <td align="right">Mir-OVERHANG_C5516B | Mir-OVERHANG_3134EF | Mir-OVERHANG_5877D0 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | Mir-OVERHANG_A2960A | Mir-OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_210899 |</td>
  </tr>
  <tr>
    <td align="right">4EF493</td>
    <td align="right">Mir-B99731 | Mir-8C14B6 | 2A4FD4 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | 59C019 |</td>
  </tr>
  <tr>
    <td align="right">FF1857</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">70320D</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | Mir-F376D0 | Mir-5FCE87 | Mir-3DC15E | C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-2E0345 | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 65FB66 | E1B7E4 | 460E14 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 16CA10 | 2D05E1 | FAE232 | 2E5565 | 836FB1 | 6FC848 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">E1B7E4</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 70320D | 653211 | 2D05E1 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">F7BF36</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | Mir-F376D0 | Mir-5FCE87 | Mir-3DC15E | C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | E339A4 | 10884F | Mir-2E0345 | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 65FB66 | 460E14 | 653211 | 36AA50 | 755B68 | 2D05E1 | FAE232 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">460E14</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 70320D | F7BF36 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">62647D</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F |</td>
  </tr>
  <tr>
    <td align="right">E1E523</td>
    <td align="right">Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_210899 |</td>
  </tr>
  <tr>
    <td align="right">DEE2B1</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F |</td>
  </tr>
  <tr>
    <td align="right">95BEA6</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 70320D | 653211 | A53796 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">D1FFE3</td>
    <td align="right">Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | Mir-OVERHANG_A2960A | Mir-OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_210899 |</td>
  </tr>
  <tr>
    <td align="right">EED077</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 70320D | 653211 | A53796 | C95431 |</td>
  </tr>
  <tr>
    <td align="right">653211</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | Mir-F376D0 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | 2E0345 | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 65FB66 | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | EED077 | 36AA50 | 59C019 | 16CA10 | A53796 | FAE232 | 836FB1 | C95431 | 2D5365 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">D4DC85</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 |</td>
  </tr>
  <tr>
    <td align="right">F43BCB</td>
    <td align="right">Mir-552D5D | Mir-F376D0 | 10884F | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | CFFA86 |</td>
  </tr>
  <tr>
    <td align="right">A5D7A2</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F |</td>
  </tr>
  <tr>
    <td align="right">36AA50</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 70320D | F7BF36 | 653211 | 755B68 | A53796 | C95431 | 3BE8A8 |</td>
  </tr>
  <tr>
    <td align="right">755B68</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | Mir-F376D0 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F | 2E0345 | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | OVERHANG_E42E53 | Mir-OVERHANG_A2960A | Mir-OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | OVERHANG_1FB167 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 65FB66 | 70320D | F7BF36 | 460E14 | 36AA50 | A53796 | FAE232 | C95431 | 3BE8A8 | 4C3012 |</td>
  </tr>
  <tr>
    <td align="right">E8EDFB</td>
    <td align="right">Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_210899 |</td>
  </tr>
  <tr>
    <td align="right">64FC7F</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | Mir-E339A4 | 10884F |</td>
  </tr>
  <tr>
    <td align="right">5874F1</td>
    <td align="right">Mir-F376D0 | 10884F |</td>
  </tr>
  <tr>
    <td align="right">CFFA86</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2E0345 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 70320D | F43BCB | A53796 | C95431 |</td>
  </tr>
  <tr>
    <td align="right">B99D0E</td>
    <td align="right">Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | Mir-OVERHANG_A2960A | Mir-OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_210899 |</td>
  </tr>
  <tr>
    <td align="right">E0F521</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | Mir-5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F |</td>
  </tr>
  <tr>
    <td align="right">EEA90E</td>
    <td align="right">Mir-8C14B6 | 2A4FD4 |</td>
  </tr>
  <tr>
    <td align="right">59C019</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 4EF493 | 653211 | 2D05E1 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">52AE84</td>
    <td align="right">Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | Mir-OVERHANG_A2960A | Mir-OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_210899 |</td>
  </tr>
  <tr>
    <td align="right">16CA10</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 70320D | 653211 | 2D05E1 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">2D05E1</td>
    <td align="right">Mir-13EB4E | Mir-B99731 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | 70320D | E1B7E4 | F7BF36 | 460E14 | 59C019 | 16CA10 | FAE232 |</td>
  </tr>
  <tr>
    <td align="right">38392B</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">A53796</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-15E684 | Mir-F376D0 | Mir-3DC15E | 88EE66 | E339A4 | 10884F | Mir-2E0345 | Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | OVERHANG_CDCD3D | Mir-OVERHANG_210899 | 65FB66 | 95BEA6 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 836FB1 | 6FC848 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">AC0D6E</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F |</td>
  </tr>
  <tr>
    <td align="right">FAE232</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_CDCD3D | 70320D | F7BF36 | 653211 | 755B68 | 2D05E1 | 2E5565 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">2E5565</td>
    <td align="right">Mir-13EB4E | Mir-B99731 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_A2960A | Mir-OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | OVERHANG_1FB167 | 70320D | F7BF36 | 460E14 | FAE232 |</td>
  </tr>
  <tr>
    <td align="right">D92264</td>
    <td align="right">Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_210899 |</td>
  </tr>
  <tr>
    <td align="right">8EB296</td>
    <td align="right">Mir-552D5D | Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | 2A4FD4 | 88EE66 | E339A4 | 10884F |</td>
  </tr>
  <tr>
    <td align="right">836FB1</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 70320D | 653211 | A53796 | 6FC848 |</td>
  </tr>
  <tr>
    <td align="right">6FC848</td>
    <td align="right">Mir-13EB4E | Mir-B99731 | Mir-15E684 | 5FCE87 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | 2A4FD4 | 88EE66 | Mir-OVERHANG_C5516B | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | OVERHANG_1FB167 | OVERHANG_CDCD3D | 70320D | E1B7E4 | F7BF36 | 460E14 | 95BEA6 | 59C019 | 16CA10 | A53796 | FAE232 | 836FB1 |</td>
  </tr>
  <tr>
    <td align="right">EB36B0</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 |</td>
  </tr>
  <tr>
    <td align="right">C95431</td>
    <td align="right">Mir-552D5D | Mir-15E684 | Mir-F376D0 | Mir-3DC15E | 88EE66 | E339A4 | 10884F | Mir-2E0345 | OVERHANG_3134EF | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_210899 | 65FB66 | EED077 | 653211 | 36AA50 | 755B68 | CFFA86 | 2D5365 |</td>
  </tr>
  <tr>
    <td align="right">2D5365</td>
    <td align="right">Mir-F376D0 | Mir-3DC15E | Mir-C6D864 | Mir-8C14B6 | Mir-2E0345 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | 70320D | 653211 | A53796 | C95431 |</td>
  </tr>
  <tr>
    <td align="right">3BE8A8</td>
    <td align="right">Mir-552D5D | Mir-15E684 | Mir-F376D0 | Mir-3DC15E | 88EE66 | E339A4 | 10884F | Mir-2E0345 | OVERHANG_3134EF | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | OVERHANG_E42E53 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | Mir-OVERHANG_210899 | 65FB66 | 653211 | 36AA50 | 755B68 |</td>
  </tr>
  <tr>
    <td align="right">4C3012</td>
    <td align="right">Mir-552D5D | Mir-F376D0 | Mir-3DC15E | 88EE66 | E339A4 | 10884F | Mir-2E0345 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_E42E53 | Mir-OVERHANG_C2FD0D | Mir-OVERHANG_6C2720 | E03F80 | 653211 | 755B68 |</td>
  </tr>
  <tr>
    <td align="right">B7B826</td>
    <td align="right">Mir-OVERHANG_C5516B | OVERHANG_3134EF | Mir-OVERHANG_3134EF | Mir-OVERHANG_5877D0 | OVERHANG_8C1A09 | Mir-OVERHANG_8C1A09 | Mir-OVERHANG_87FB35 | Mir-OVERHANG_8A7124 | Mir-OVERHANG_AAA4E4 | OVERHANG_BB81B1 | Mir-OVERHANG_BB81B1 | Mir-OVERHANG_6A1CD1 | Mir-OVERHANG_19CB71 | Mir-OVERHANG_18F863 | Mir-OVERHANG_C2FD0D | OVERHANG_6C2720 | Mir-OVERHANG_6C2720 | Mir-OVERHANG_A2960A | OVERHANG_CDF435 | Mir-OVERHANG_CDF435 | Mir-OVERHANG_8580C7 | Mir-OVERHANG_A6C9BD | Mir-OVERHANG_B4D7D4 | Mir-OVERHANG_4B0C75 | Mir-OVERHANG_EC5B03 | Mir-OVERHANG_210899 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">A15EF2</td>
    <td align="right">F0171B |</td>
  </tr>
  <tr>
    <td align="right">EB381E</td>
    <td align="right">4BBE32 |</td>
  </tr>
  <tr>
    <td align="right">1432F0</td>
    <td align="right">9B19D6 | 9BDED2 |</td>
  </tr>
  <tr>
    <td align="right">DFBD24</td>
    <td align="right">A8D3AE |</td>
  </tr>
  <tr>
    <td align="right">965308</td>
    <td align="right">7807BB |</td>
  </tr>
  <tr>
    <td align="right">E9194B</td>
    <td align="right">DC887A |</td>
  </tr>
  <tr>
    <td align="right">42F015</td>
    <td align="right">5C02CA |</td>
  </tr>
  <tr>
    <td align="right">BD6CAC</td>
    <td align="right">F6C20E | C6D9BB |</td>
  </tr>
  <tr>
    <td align="right">C6AAEF</td>
    <td align="right">D0B56C |</td>
  </tr>
  <tr>
    <td align="right">13A266</td>
    <td align="right">3CC912 |</td>
  </tr>
  <tr>
    <td align="right">B56771</td>
    <td align="right">8ECBCC | 421611 |</td>
  </tr>
  <tr>
    <td align="right">3B958D</td>
    <td align="right">EF34E7 |</td>
  </tr>
  <tr>
    <td align="right">1B0191</td>
    <td align="right">D919F4 |</td>
  </tr>
  <tr>
    <td align="right">93BADA</td>
    <td align="right">3C0ECF |</td>
  </tr>
  <tr>
    <td align="right">8C7F16</td>
    <td align="right">E012F6 |</td>
  </tr>
  <tr>
    <td align="right">37ACDC</td>
    <td align="right">C7CB71 |</td>
  </tr>
  <tr>
    <td align="right">825422</td>
    <td align="right">656C49 |</td>
  </tr>
  <tr>
    <td align="right">F1C0E5</td>
    <td align="right">C55811 | 27260D |</td>
  </tr>
  <tr>
    <td align="right">2C24D6</td>
    <td align="right">7B4B22 |</td>
  </tr>
  <tr>
    <td align="right">4CB7BB</td>
    <td align="right">4182D5 |</td>
  </tr>
  <tr>
    <td align="right">CA5CD4</td>
    <td align="right">69B3C6 |</td>
  </tr>
  <tr>
    <td align="right">2B77D4</td>
    <td align="right">F0F00C |</td>
  </tr>
  <tr>
    <td align="right">B7BDE5</td>
    <td align="right">5D703E | C85C4C |</td>
  </tr>
  <tr>
    <td align="right">228D6F</td>
    <td align="right">1B2AB0 |</td>
  </tr>
  <tr>
    <td align="right">A13DB3</td>
    <td align="right">265AE9 |</td>
  </tr>
  <tr>
    <td align="right">D47298</td>
    <td align="right">3FB956 | 96BCDA |</td>
  </tr>
  <tr>
    <td align="right">6C8EDB</td>
    <td align="right">8DAF8D |</td>
  </tr>
  <tr>
    <td align="right">E7A049</td>
    <td align="right">C2DD8D |</td>
  </tr>
  <tr>
    <td align="right">E9A1AB</td>
    <td align="right">23DAAD |</td>
  </tr>
  <tr>
    <td align="right">D19393</td>
    <td align="right">94BA8A |</td>
  </tr>
  <tr>
    <td align="right">A54BE7</td>
    <td align="right">8BFBF7 | A50407 |</td>
  </tr>
  <tr>
    <td align="right">AA51D4</td>
    <td align="right">7BA5DE |</td>
  </tr>
  <tr>
    <td align="right">2986A4</td>
    <td align="right">864E4C |</td>
  </tr>
  <tr>
    <td align="right">C1301C</td>
    <td align="right">E26F8E |</td>
  </tr>
  <tr>
    <td align="right">8CC1C8</td>
    <td align="right">F7ED9D |</td>
  </tr>
  <tr>
    <td align="right">834AD4</td>
    <td align="right">653A8A |</td>
  </tr>
  <tr>
    <td align="right">B8067C</td>
    <td align="right">F8E398 |</td>
  </tr>
  <tr>
    <td align="right">1FE133</td>
    <td align="right">B1BC35 | A79403 |</td>
  </tr>
  <tr>
    <td align="right">3A89E2</td>
    <td align="right">953913 |</td>
  </tr>
  <tr>
    <td align="right">6AD0AC</td>
    <td align="right">699E7C |</td>
  </tr>
  <tr>
    <td align="right">7BCC00</td>
    <td align="right">C5516B |</td>
  </tr>
  <tr>
    <td align="right">65FB66</td>
    <td align="right">3134EF |</td>
  </tr>
  <tr>
    <td align="right">FF1857</td>
    <td align="right">87FB35 | 8A7124 |</td>
  </tr>
  <tr>
    <td align="right">460E14</td>
    <td align="right">8C1A09 |</td>
  </tr>
  <tr>
    <td align="right">62647D</td>
    <td align="right">5877D0 |</td>
  </tr>
  <tr>
    <td align="right">DEE2B1</td>
    <td align="right">AAA4E4 |</td>
  </tr>
  <tr>
    <td align="right">95BEA6</td>
    <td align="right">BB81B1 |</td>
  </tr>
  <tr>
    <td align="right">D4DC85</td>
    <td align="right">19CB71 | 18F863 |</td>
  </tr>
  <tr>
    <td align="right">A5D7A2</td>
    <td align="right">6A1CD1 |</td>
  </tr>
  <tr>
    <td align="right">36AA50</td>
    <td align="right">E42E53 |</td>
  </tr>
  <tr>
    <td align="right">64FC7F</td>
    <td align="right">C2FD0D |</td>
  </tr>
  <tr>
    <td align="right">CFFA86</td>
    <td align="right">6C2720 |</td>
  </tr>
  <tr>
    <td align="right">E0F521</td>
    <td align="right">A2960A |</td>
  </tr>
  <tr>
    <td align="right">59C019</td>
    <td align="right">CDF435 |</td>
  </tr>
  <tr>
    <td align="right">38392B</td>
    <td align="right">A6C9BD | B4D7D4 |</td>
  </tr>
  <tr>
    <td align="right">AC0D6E</td>
    <td align="right">8580C7 |</td>
  </tr>
  <tr>
    <td align="right">FAE232</td>
    <td align="right">1FB167 |</td>
  </tr>
  <tr>
    <td align="right">8EB296</td>
    <td align="right">210899 |</td>
  </tr>
  <tr>
    <td align="right">836FB1</td>
    <td align="right">CDCD3D |</td>
  </tr>
  <tr>
    <td align="right">EB36B0</td>
    <td align="right">4B0C75 | EC5B03 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:26</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-11-06
    15:49:26</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.3</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">30</td>
    <td align="right">2</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">MaxZoneTempDiff</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">30</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">0.300</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">24.00</td>
    <td align="right">24.30</td>
    <td align="right">24.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">27.55</td>
    <td align="right">28.03</td>
    <td align="right">28.32</td>
    <td align="right">28.42</td>
    <td align="right">28.26</td>
    <td align="right">27.88</td>
    <td align="right">27.40</td>
    <td align="right">26.92</td>
    <td align="right">26.59</td>
    <td align="right">26.51</td>
    <td align="right">26.68</td>
    <td align="right">27.05</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SINGAPORE - SGP IWEC Data WMO#=486980</td>
    <td align="right">1.37</td>
    <td align="right">103.98</td>
    <td align="right">8.00</td>
    <td align="right">16.00</td>
    <td align="right">101133</td>
    <td align="right">1.2020</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Blk7</td>
    <td align="right">351.600</td>
    <td align="right">Urban</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">44</td>
    <td align="right">144</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">24</td>
    <td align="right">351</td>
    <td align="right">72</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">GND_3R_NAC_MID2</td>
    <td align="right">0.0</td>
    <td align="right">70.65</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">99.92</td>
    <td align="right">44.33</td>
    <td align="right">1.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">95.81</td>
    <td align="right">104.31</td>
    <td align="right">39.32</td>
    <td align="right">48.75</td>
    <td align="right">0.00</td>
    <td align="right">3.60</td>
    <td align="right">3.60</td>
    <td align="right">108.71</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">30.00</td>
    <td align="right">30.32</td>
    <td align="right">26.92</td>
    <td align="right">3.40</td>
    <td align="right">17</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">GND_3R_NV_MID2</td>
    <td align="right">0.0</td>
    <td align="right">70.65</td>
    <td align="right">-103.59</td>
    <td align="right">0.00</td>
    <td align="right">98.83</td>
    <td align="right">46.58</td>
    <td align="right">1.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">94.83</td>
    <td align="right">103.21</td>
    <td align="right">39.81</td>
    <td align="right">53.11</td>
    <td align="right">0.00</td>
    <td align="right">3.60</td>
    <td align="right">3.60</td>
    <td align="right">197.28</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">55.00</td>
    <td align="right">72.00</td>
    <td align="right">65.78</td>
    <td align="right">6.22</td>
    <td align="right">19</td>
    <td align="right">4</td>
    <td align="right">8</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">GND_3R_NV_MID</td>
    <td align="right">0.0</td>
    <td align="right">87.76</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">84.39</td>
    <td align="right">45.33</td>
    <td align="right">1.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">81.89</td>
    <td align="right">86.76</td>
    <td align="right">37.36</td>
    <td align="right">51.27</td>
    <td align="right">0.00</td>
    <td align="right">3.60</td>
    <td align="right">3.60</td>
    <td align="right">145.49</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">40.00</td>
    <td align="right">54.50</td>
    <td align="right">48.28</td>
    <td align="right">6.22</td>
    <td align="right">12</td>
    <td align="right">4</td>
    <td align="right">8</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">GND_3R_NAC_MID</td>
    <td align="right">0.0</td>
    <td align="right">94.46</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">87.35</td>
    <td align="right">43.61</td>
    <td align="right">1.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">84.88</td>
    <td align="right">89.83</td>
    <td align="right">37.85</td>
    <td align="right">49.38</td>
    <td align="right">0.00</td>
    <td align="right">3.60</td>
    <td align="right">3.60</td>
    <td align="right">134.75</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">37.00</td>
    <td align="right">17.30</td>
    <td align="right">13.78</td>
    <td align="right">3.52</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">GND_3R_NV_RHT</td>
    <td align="right">0.0</td>
    <td align="right">87.76</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">144.78</td>
    <td align="right">54.25</td>
    <td align="right">1.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">142.28</td>
    <td align="right">147.15</td>
    <td align="right">46.27</td>
    <td align="right">60.19</td>
    <td align="right">0.00</td>
    <td align="right">3.60</td>
    <td align="right">3.60</td>
    <td align="right">145.49</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">40.00</td>
    <td align="right">54.50</td>
    <td align="right">48.28</td>
    <td align="right">6.22</td>
    <td align="right">12</td>
    <td align="right">4</td>
    <td align="right">8</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">GND_3R_NAC_RHT</td>
    <td align="right">0.0</td>
    <td align="right">94.46</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">147.74</td>
    <td align="right">52.53</td>
    <td align="right">1.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">145.27</td>
    <td align="right">150.21</td>
    <td align="right">46.76</td>
    <td align="right">58.30</td>
    <td align="right">0.00</td>
    <td align="right">3.60</td>
    <td align="right">3.60</td>
    <td align="right">134.75</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">37.00</td>
    <td align="right">57.48</td>
    <td align="right">53.97</td>
    <td align="right">3.52</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">GND_3R_NAC_LFT</td>
    <td align="right">0.0</td>
    <td align="right">94.46</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">60.47</td>
    <td align="right">39.64</td>
    <td align="right">1.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">58.00</td>
    <td align="right">62.95</td>
    <td align="right">33.88</td>
    <td align="right">45.41</td>
    <td align="right">0.00</td>
    <td align="right">3.60</td>
    <td align="right">3.60</td>
    <td align="right">134.75</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">37.00</td>
    <td align="right">57.48</td>
    <td align="right">53.97</td>
    <td align="right">3.52</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">GND_3R_NV_LFT</td>
    <td align="right">0.0</td>
    <td align="right">128.34</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">62.81</td>
    <td align="right">42.14</td>
    <td align="right">1.80</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">59.13</td>
    <td align="right">66.26</td>
    <td align="right">34.37</td>
    <td align="right">47.67</td>
    <td align="right">0.00</td>
    <td align="right">3.60</td>
    <td align="right">3.60</td>
    <td align="right">145.49</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">40.00</td>
    <td align="right">54.50</td>
    <td align="right">47.58</td>
    <td align="right">6.91</td>
    <td align="right">12</td>
    <td align="right">4</td>
    <td align="right">8</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">MID_3R_AC_MID2</td>
    <td align="right">0.0</td>
    <td align="right">70.65</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">99.93</td>
    <td align="right">44.34</td>
    <td align="right">19.00</td>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">9</td>
    <td align="right">95.81</td>
    <td align="right">104.31</td>
    <td align="right">39.32</td>
    <td align="right">48.75</td>
    <td align="right">17.60</td>
    <td align="right">20.40</td>
    <td align="right">2.68</td>
    <td align="right">84.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">30.00</td>
    <td align="right">23.58</td>
    <td align="right">20.19</td>
    <td align="right">3.40</td>
    <td align="right">17</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MID_3R_NV_LFT</td>
    <td align="right">0.0</td>
    <td align="right">128.34</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">62.79</td>
    <td align="right">42.26</td>
    <td align="right">19.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">59.13</td>
    <td align="right">66.26</td>
    <td align="right">34.37</td>
    <td align="right">47.67</td>
    <td align="right">17.60</td>
    <td align="right">20.40</td>
    <td align="right">2.62</td>
    <td align="right">113.16</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">40.00</td>
    <td align="right">42.39</td>
    <td align="right">35.47</td>
    <td align="right">6.91</td>
    <td align="right">12</td>
    <td align="right">4</td>
    <td align="right">8</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MID_3R_NV_RHT</td>
    <td align="right">0.0</td>
    <td align="right">87.76</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">144.77</td>
    <td align="right">54.36</td>
    <td align="right">19.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">142.28</td>
    <td align="right">147.15</td>
    <td align="right">46.27</td>
    <td align="right">60.19</td>
    <td align="right">17.60</td>
    <td align="right">20.40</td>
    <td align="right">2.62</td>
    <td align="right">113.16</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">40.00</td>
    <td align="right">42.39</td>
    <td align="right">36.17</td>
    <td align="right">6.22</td>
    <td align="right">12</td>
    <td align="right">4</td>
    <td align="right">8</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MID_3R_AC_RHT</td>
    <td align="right">0.0</td>
    <td align="right">94.46</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">147.74</td>
    <td align="right">52.53</td>
    <td align="right">19.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">145.27</td>
    <td align="right">150.21</td>
    <td align="right">46.76</td>
    <td align="right">58.30</td>
    <td align="right">17.60</td>
    <td align="right">20.40</td>
    <td align="right">2.60</td>
    <td align="right">104.80</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">37.00</td>
    <td align="right">44.71</td>
    <td align="right">41.19</td>
    <td align="right">3.52</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">MID_3R_NV_MID</td>
    <td align="right">0.0</td>
    <td align="right">87.76</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">84.38</td>
    <td align="right">45.45</td>
    <td align="right">19.00</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">9</td>
    <td align="right">81.89</td>
    <td align="right">86.76</td>
    <td align="right">37.36</td>
    <td align="right">51.27</td>
    <td align="right">17.60</td>
    <td align="right">20.40</td>
    <td align="right">2.62</td>
    <td align="right">113.16</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">40.00</td>
    <td align="right">42.39</td>
    <td align="right">36.17</td>
    <td align="right">6.22</td>
    <td align="right">12</td>
    <td align="right">4</td>
    <td align="right">8</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">MID_3R_AC_LFT</td>
    <td align="right">0.0</td>
    <td align="right">94.46</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">60.47</td>
    <td align="right">39.64</td>
    <td align="right">19.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">58.00</td>
    <td align="right">62.95</td>
    <td align="right">33.88</td>
    <td align="right">45.41</td>
    <td align="right">17.60</td>
    <td align="right">20.40</td>
    <td align="right">2.60</td>
    <td align="right">104.80</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">37.00</td>
    <td align="right">44.71</td>
    <td align="right">41.19</td>
    <td align="right">3.52</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MID_3R_NV_MID2</td>
    <td align="right">0.0</td>
    <td align="right">70.65</td>
    <td align="right">-103.59</td>
    <td align="right">0.00</td>
    <td align="right">98.82</td>
    <td align="right">46.61</td>
    <td align="right">19.00</td>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">9</td>
    <td align="right">94.83</td>
    <td align="right">103.21</td>
    <td align="right">39.81</td>
    <td align="right">53.11</td>
    <td align="right">17.60</td>
    <td align="right">20.40</td>
    <td align="right">2.86</td>
    <td align="right">153.44</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">55.00</td>
    <td align="right">56.00</td>
    <td align="right">49.78</td>
    <td align="right">6.22</td>
    <td align="right">19</td>
    <td align="right">4</td>
    <td align="right">8</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">MID_3R_AC_MID</td>
    <td align="right">0.0</td>
    <td align="right">94.46</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">87.35</td>
    <td align="right">43.61</td>
    <td align="right">19.00</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">9</td>
    <td align="right">84.88</td>
    <td align="right">89.83</td>
    <td align="right">37.85</td>
    <td align="right">49.38</td>
    <td align="right">17.60</td>
    <td align="right">20.40</td>
    <td align="right">2.60</td>
    <td align="right">104.80</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">37.00</td>
    <td align="right">13.45</td>
    <td align="right">9.94</td>
    <td align="right">3.52</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">TOP_3R_AC_MID2</td>
    <td align="right">0.0</td>
    <td align="right">70.65</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">99.93</td>
    <td align="right">44.34</td>
    <td align="right">33.00</td>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">95.81</td>
    <td align="right">104.31</td>
    <td align="right">39.32</td>
    <td align="right">48.75</td>
    <td align="right">31.60</td>
    <td align="right">34.40</td>
    <td align="right">2.59</td>
    <td align="right">84.56</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">30.00</td>
    <td align="right">23.58</td>
    <td align="right">20.19</td>
    <td align="right">3.40</td>
    <td align="right">17</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">TOP_3R_NV_LFT</td>
    <td align="right">0.0</td>
    <td align="right">128.34</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">62.79</td>
    <td align="right">42.26</td>
    <td align="right">33.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">59.13</td>
    <td align="right">66.26</td>
    <td align="right">34.37</td>
    <td align="right">47.67</td>
    <td align="right">31.60</td>
    <td align="right">34.40</td>
    <td align="right">2.47</td>
    <td align="right">113.16</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">40.00</td>
    <td align="right">42.39</td>
    <td align="right">35.47</td>
    <td align="right">6.91</td>
    <td align="right">12</td>
    <td align="right">4</td>
    <td align="right">8</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">TOP_3R_AC_MID</td>
    <td align="right">0.0</td>
    <td align="right">94.46</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">87.35</td>
    <td align="right">43.61</td>
    <td align="right">33.00</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">84.88</td>
    <td align="right">89.83</td>
    <td align="right">37.85</td>
    <td align="right">49.38</td>
    <td align="right">31.60</td>
    <td align="right">34.40</td>
    <td align="right">2.43</td>
    <td align="right">104.80</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">37.00</td>
    <td align="right">13.45</td>
    <td align="right">9.94</td>
    <td align="right">3.52</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">TOP_3R_NV_RHT</td>
    <td align="right">0.0</td>
    <td align="right">87.76</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">144.77</td>
    <td align="right">54.36</td>
    <td align="right">33.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">142.28</td>
    <td align="right">147.15</td>
    <td align="right">46.27</td>
    <td align="right">60.19</td>
    <td align="right">31.60</td>
    <td align="right">34.40</td>
    <td align="right">2.47</td>
    <td align="right">113.16</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">40.00</td>
    <td align="right">42.39</td>
    <td align="right">36.17</td>
    <td align="right">6.22</td>
    <td align="right">12</td>
    <td align="right">4</td>
    <td align="right">8</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">TOP_3R_AC_RHT</td>
    <td align="right">0.0</td>
    <td align="right">94.46</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">147.74</td>
    <td align="right">52.53</td>
    <td align="right">33.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">145.27</td>
    <td align="right">150.21</td>
    <td align="right">46.76</td>
    <td align="right">58.30</td>
    <td align="right">31.60</td>
    <td align="right">34.40</td>
    <td align="right">2.43</td>
    <td align="right">104.80</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">37.00</td>
    <td align="right">44.71</td>
    <td align="right">41.19</td>
    <td align="right">3.52</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">TOP_3R_AC_LFT</td>
    <td align="right">0.0</td>
    <td align="right">94.46</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">60.47</td>
    <td align="right">39.64</td>
    <td align="right">33.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">58.00</td>
    <td align="right">62.95</td>
    <td align="right">33.88</td>
    <td align="right">45.41</td>
    <td align="right">31.60</td>
    <td align="right">34.40</td>
    <td align="right">2.43</td>
    <td align="right">104.80</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">37.00</td>
    <td align="right">44.71</td>
    <td align="right">41.19</td>
    <td align="right">3.52</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">TOP_3R_NV_MID</td>
    <td align="right">0.0</td>
    <td align="right">87.76</td>
    <td align="right">-114.75</td>
    <td align="right">0.00</td>
    <td align="right">84.38</td>
    <td align="right">45.45</td>
    <td align="right">33.00</td>
    <td align="right">1</td>
    <td align="right">4</td>
    <td align="right">1</td>
    <td align="right">81.89</td>
    <td align="right">86.76</td>
    <td align="right">37.36</td>
    <td align="right">51.27</td>
    <td align="right">31.60</td>
    <td align="right">34.40</td>
    <td align="right">2.47</td>
    <td align="right">113.16</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">40.00</td>
    <td align="right">42.39</td>
    <td align="right">36.17</td>
    <td align="right">6.22</td>
    <td align="right">12</td>
    <td align="right">4</td>
    <td align="right">8</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">TOP_3R_NV_MID2</td>
    <td align="right">0.0</td>
    <td align="right">70.65</td>
    <td align="right">-103.59</td>
    <td align="right">0.00</td>
    <td align="right">98.82</td>
    <td align="right">46.61</td>
    <td align="right">33.00</td>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">94.83</td>
    <td align="right">103.21</td>
    <td align="right">39.81</td>
    <td align="right">53.11</td>
    <td align="right">31.60</td>
    <td align="right">34.40</td>
    <td align="right">2.91</td>
    <td align="right">153.44</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">55.00</td>
    <td align="right">56.00</td>
    <td align="right">49.78</td>
    <td align="right">6.22</td>
    <td align="right">19</td>
    <td align="right">4</td>
    <td align="right">8</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">GND_3R_NAC_MID2</td>
    <td align="right">30.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">GND_3R_NV_MID2</td>
    <td align="right">55.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">GND_3R_NV_MID</td>
    <td align="right">40.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">GND_3R_NAC_MID</td>
    <td align="right">37.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">GND_3R_NV_RHT</td>
    <td align="right">40.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">GND_3R_NAC_RHT</td>
    <td align="right">37.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">GND_3R_NAC_LFT</td>
    <td align="right">37.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">GND_3R_NV_LFT</td>
    <td align="right">40.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">MID_3R_AC_MID2</td>
    <td align="right">30.00</td>
    <td align="right">4.0</td>
    <td align="right">7.500</td>
    <td align="right">0.133</td>
    <td align="right">2.667</td>
    <td align="right">2.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.267</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MID_3R_NV_LFT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">2.000</td>
    <td align="right">101.450</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">103.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MID_3R_NV_RHT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">2.000</td>
    <td align="right">101.450</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">103.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">MID_3R_AC_RHT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">9.250</td>
    <td align="right">0.108</td>
    <td align="right">2.162</td>
    <td align="right">2.108</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.270</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">MID_3R_NV_MID</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">2.000</td>
    <td align="right">101.450</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">103.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">MID_3R_AC_LFT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">9.250</td>
    <td align="right">0.108</td>
    <td align="right">2.162</td>
    <td align="right">2.108</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.270</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MID_3R_NV_MID2</td>
    <td align="right">55.00</td>
    <td align="right">2.0</td>
    <td align="right">27.500</td>
    <td align="right">3.636E-002</td>
    <td align="right">1.455</td>
    <td align="right">73.782</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">75.236</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">MID_3R_AC_MID</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">9.250</td>
    <td align="right">0.108</td>
    <td align="right">2.162</td>
    <td align="right">2.108</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.270</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">TOP_3R_AC_MID2</td>
    <td align="right">30.00</td>
    <td align="right">4.0</td>
    <td align="right">7.500</td>
    <td align="right">0.133</td>
    <td align="right">2.667</td>
    <td align="right">2.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.267</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">TOP_3R_NV_LFT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">2.000</td>
    <td align="right">101.450</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">103.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">TOP_3R_AC_MID</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">9.250</td>
    <td align="right">0.108</td>
    <td align="right">2.162</td>
    <td align="right">2.108</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.270</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">TOP_3R_NV_RHT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">2.000</td>
    <td align="right">101.450</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">103.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">TOP_3R_AC_RHT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">9.250</td>
    <td align="right">0.108</td>
    <td align="right">2.162</td>
    <td align="right">2.108</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.270</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">TOP_3R_AC_LFT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">9.250</td>
    <td align="right">0.108</td>
    <td align="right">2.162</td>
    <td align="right">2.108</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.270</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">TOP_3R_NV_MID</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">20.000</td>
    <td align="right">5.000E-002</td>
    <td align="right">2.000</td>
    <td align="right">101.450</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">103.450</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">TOP_3R_NV_MID2</td>
    <td align="right">55.00</td>
    <td align="right">2.0</td>
    <td align="right">27.500</td>
    <td align="right">3.636E-002</td>
    <td align="right">1.455</td>
    <td align="right">73.782</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">75.236</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">MID_3R_AC_MID SLEEPING 3-R</td>
    <td align="right">SLEEPING OCC SCHEDULE</td>
    <td align="right">MID_3R_AC_MID</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">5.405E-002</td>
    <td align="right">18.500</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SLEEPING SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">MID_3R_AC_LFT SLEEPING 3-R</td>
    <td align="right">SLEEPING OCC SCHEDULE</td>
    <td align="right">MID_3R_AC_LFT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">5.405E-002</td>
    <td align="right">18.500</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SLEEPING SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">MID_3R_AC_RHT SLEEPING 3-R</td>
    <td align="right">SLEEPING OCC SCHEDULE</td>
    <td align="right">MID_3R_AC_RHT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">5.405E-002</td>
    <td align="right">18.500</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SLEEPING SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">TOP_3R_AC_MID SLEEPING 3-R</td>
    <td align="right">SLEEPING OCC SCHEDULE</td>
    <td align="right">TOP_3R_AC_MID</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">5.405E-002</td>
    <td align="right">18.500</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SLEEPING SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">TOP_3R_AC_RHT SLEEPING 3-R</td>
    <td align="right">SLEEPING OCC SCHEDULE</td>
    <td align="right">TOP_3R_AC_RHT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">5.405E-002</td>
    <td align="right">18.500</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SLEEPING SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">TOP_3R_AC_LFT SLEEPING 3-R</td>
    <td align="right">SLEEPING OCC SCHEDULE</td>
    <td align="right">TOP_3R_AC_LFT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">5.405E-002</td>
    <td align="right">18.500</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SLEEPING SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MID_3R_AC_MID2 SLEEPING 3-R</td>
    <td align="right">SLEEPING OCC SCHEDULE</td>
    <td align="right">MID_3R_AC_MID2</td>
    <td align="right">30.00</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">6.667E-002</td>
    <td align="right">15.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SLEEPING SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">TOP_3R_AC_MID2 SLEEPING 3-R</td>
    <td align="right">SLEEPING OCC SCHEDULE</td>
    <td align="right">TOP_3R_AC_MID2</td>
    <td align="right">30.00</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">6.667E-002</td>
    <td align="right">15.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SLEEPING SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">MID_3R_AC_MID SITTING 3-R C-ROOMS</td>
    <td align="right">SITTING C-ROOM OCC SCHEDULE</td>
    <td align="right">MID_3R_AC_MID</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">5.405E-002</td>
    <td align="right">18.500</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SITTING C-ROOM SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MID_3R_AC_LFT SITTING 3-R C-ROOMS</td>
    <td align="right">SITTING C-ROOM OCC SCHEDULE</td>
    <td align="right">MID_3R_AC_LFT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">5.405E-002</td>
    <td align="right">18.500</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SITTING C-ROOM SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MID_3R_AC_RHT SITTING 3-R C-ROOMS</td>
    <td align="right">SITTING C-ROOM OCC SCHEDULE</td>
    <td align="right">MID_3R_AC_RHT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">5.405E-002</td>
    <td align="right">18.500</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SITTING C-ROOM SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">TOP_3R_AC_MID SITTING 3-R C-ROOMS</td>
    <td align="right">SITTING C-ROOM OCC SCHEDULE</td>
    <td align="right">TOP_3R_AC_MID</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">5.405E-002</td>
    <td align="right">18.500</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SITTING C-ROOM SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">TOP_3R_AC_RHT SITTING 3-R C-ROOMS</td>
    <td align="right">SITTING C-ROOM OCC SCHEDULE</td>
    <td align="right">TOP_3R_AC_RHT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">5.405E-002</td>
    <td align="right">18.500</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SITTING C-ROOM SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">TOP_3R_AC_LFT SITTING 3-R C-ROOMS</td>
    <td align="right">SITTING C-ROOM OCC SCHEDULE</td>
    <td align="right">TOP_3R_AC_LFT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">5.405E-002</td>
    <td align="right">18.500</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SITTING C-ROOM SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MID_3R_AC_MID2 SITTING 3-R C-ROOMS</td>
    <td align="right">SITTING C-ROOM OCC SCHEDULE</td>
    <td align="right">MID_3R_AC_MID2</td>
    <td align="right">30.00</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">6.667E-002</td>
    <td align="right">15.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SITTING C-ROOM SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">TOP_3R_AC_MID2 SITTING 3-R C-ROOMS</td>
    <td align="right">SITTING C-ROOM OCC SCHEDULE</td>
    <td align="right">TOP_3R_AC_MID2</td>
    <td align="right">30.00</td>
    <td align="right">4.0</td>
    <td align="right">2.0</td>
    <td align="right">6.667E-002</td>
    <td align="right">15.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SITTING C-ROOM SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">TOP_3R_NV_MID2 SITTING LIVING ROOMS</td>
    <td align="right">SITTING L-ROOM OCC SCHEDULE</td>
    <td align="right">TOP_3R_NV_MID2</td>
    <td align="right">55.00</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">3.636E-002</td>
    <td align="right">27.500</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SITTING L-ROOM SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">TOP_3R_NV_MID SITTING LIVING ROOMS</td>
    <td align="right">SITTING L-ROOM OCC SCHEDULE</td>
    <td align="right">TOP_3R_NV_MID</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SITTING L-ROOM SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">TOP_3R_NV_LFT SITTING LIVING ROOMS</td>
    <td align="right">SITTING L-ROOM OCC SCHEDULE</td>
    <td align="right">TOP_3R_NV_LFT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SITTING L-ROOM SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">TOP_3R_NV_RHT SITTING LIVING ROOMS</td>
    <td align="right">SITTING L-ROOM OCC SCHEDULE</td>
    <td align="right">TOP_3R_NV_RHT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SITTING L-ROOM SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MID_3R_NV_LFT SITTING LIVING ROOMS</td>
    <td align="right">SITTING L-ROOM OCC SCHEDULE</td>
    <td align="right">MID_3R_NV_LFT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SITTING L-ROOM SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MID_3R_NV_RHT SITTING LIVING ROOMS</td>
    <td align="right">SITTING L-ROOM OCC SCHEDULE</td>
    <td align="right">MID_3R_NV_RHT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SITTING L-ROOM SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MID_3R_NV_MID SITTING LIVING ROOMS</td>
    <td align="right">SITTING L-ROOM OCC SCHEDULE</td>
    <td align="right">MID_3R_NV_MID</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">5.000E-002</td>
    <td align="right">20.000</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SITTING L-ROOM SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">MID_3R_NV_MID2 SITTING LIVING ROOMS</td>
    <td align="right">SITTING L-ROOM OCC SCHEDULE</td>
    <td align="right">MID_3R_NV_MID2</td>
    <td align="right">55.00</td>
    <td align="right">2.0</td>
    <td align="right">2.0</td>
    <td align="right">3.636E-002</td>
    <td align="right">27.500</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SITTING L-ROOM SCHEDULE PER PAX</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">MID_3R_NV_LFT LIGHTING NAC ZONES</td>
    <td align="right">NAC LIGHTING SCHEDULE</td>
    <td align="right">MID_3R_NV_LFT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">80.000</td>
    <td align="right">2.000</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">TOP_3R_NV_MID LIGHTING NAC ZONES</td>
    <td align="right">NAC LIGHTING SCHEDULE</td>
    <td align="right">TOP_3R_NV_MID</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">80.000</td>
    <td align="right">2.000</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">TOP_3R_NV_MID2 LIGHTING NAC ZONES</td>
    <td align="right">NAC LIGHTING SCHEDULE</td>
    <td align="right">TOP_3R_NV_MID2</td>
    <td align="right">55.00</td>
    <td align="right">2.0</td>
    <td align="right">80.000</td>
    <td align="right">1.455</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">TOP_3R_NV_LFT LIGHTING NAC ZONES</td>
    <td align="right">NAC LIGHTING SCHEDULE</td>
    <td align="right">TOP_3R_NV_LFT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">80.000</td>
    <td align="right">2.000</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MID_3R_NV_MID2 LIGHTING NAC ZONES</td>
    <td align="right">NAC LIGHTING SCHEDULE</td>
    <td align="right">MID_3R_NV_MID2</td>
    <td align="right">55.00</td>
    <td align="right">2.0</td>
    <td align="right">80.000</td>
    <td align="right">1.455</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">MID_3R_NV_RHT LIGHTING NAC ZONES</td>
    <td align="right">NAC LIGHTING SCHEDULE</td>
    <td align="right">MID_3R_NV_RHT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">80.000</td>
    <td align="right">2.000</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MID_3R_NV_MID LIGHTING NAC ZONES</td>
    <td align="right">NAC LIGHTING SCHEDULE</td>
    <td align="right">MID_3R_NV_MID</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">80.000</td>
    <td align="right">2.000</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">TOP_3R_NV_RHT LIGHTING NAC ZONES</td>
    <td align="right">NAC LIGHTING SCHEDULE</td>
    <td align="right">TOP_3R_NV_RHT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">80.000</td>
    <td align="right">2.000</td>
    <td align="right">40.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">MID_3R_AC_MID LIGHTING 3-R AC ZONES</td>
    <td align="right">AC LIGHTING SCHEDULE</td>
    <td align="right">MID_3R_AC_MID</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">80.000</td>
    <td align="right">2.162</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">MID_3R_AC_LFT LIGHTING 3-R AC ZONES</td>
    <td align="right">AC LIGHTING SCHEDULE</td>
    <td align="right">MID_3R_AC_LFT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">80.000</td>
    <td align="right">2.162</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">MID_3R_AC_RHT LIGHTING 3-R AC ZONES</td>
    <td align="right">AC LIGHTING SCHEDULE</td>
    <td align="right">MID_3R_AC_RHT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">80.000</td>
    <td align="right">2.162</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">TOP_3R_AC_MID LIGHTING 3-R AC ZONES</td>
    <td align="right">AC LIGHTING SCHEDULE</td>
    <td align="right">TOP_3R_AC_MID</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">80.000</td>
    <td align="right">2.162</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">TOP_3R_AC_RHT LIGHTING 3-R AC ZONES</td>
    <td align="right">AC LIGHTING SCHEDULE</td>
    <td align="right">TOP_3R_AC_RHT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">80.000</td>
    <td align="right">2.162</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">TOP_3R_AC_LFT LIGHTING 3-R AC ZONES</td>
    <td align="right">AC LIGHTING SCHEDULE</td>
    <td align="right">TOP_3R_AC_LFT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">80.000</td>
    <td align="right">2.162</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MID_3R_AC_MID2 LIGHTING 3-R AC ZONES</td>
    <td align="right">AC LIGHTING SCHEDULE</td>
    <td align="right">MID_3R_AC_MID2</td>
    <td align="right">30.00</td>
    <td align="right">4.0</td>
    <td align="right">80.000</td>
    <td align="right">2.667</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">TOP_3R_AC_MID2 LIGHTING 3-R AC ZONES</td>
    <td align="right">AC LIGHTING SCHEDULE</td>
    <td align="right">TOP_3R_AC_MID2</td>
    <td align="right">30.00</td>
    <td align="right">4.0</td>
    <td align="right">80.000</td>
    <td align="right">2.667</td>
    <td align="right">20.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">MID_3R_AC_MID FAN 3-R ZONES</td>
    <td align="right">FAN SCHEDULE</td>
    <td align="right">MID_3R_AC_MID</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">78.000</td>
    <td align="right">2.108</td>
    <td align="right">19.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">78.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">MID_3R_AC_LFT FAN 3-R ZONES</td>
    <td align="right">FAN SCHEDULE</td>
    <td align="right">MID_3R_AC_LFT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">78.000</td>
    <td align="right">2.108</td>
    <td align="right">19.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">78.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">MID_3R_AC_RHT FAN 3-R ZONES</td>
    <td align="right">FAN SCHEDULE</td>
    <td align="right">MID_3R_AC_RHT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">78.000</td>
    <td align="right">2.108</td>
    <td align="right">19.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">78.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">TOP_3R_AC_MID FAN 3-R ZONES</td>
    <td align="right">FAN SCHEDULE</td>
    <td align="right">TOP_3R_AC_MID</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">78.000</td>
    <td align="right">2.108</td>
    <td align="right">19.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">78.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">TOP_3R_AC_RHT FAN 3-R ZONES</td>
    <td align="right">FAN SCHEDULE</td>
    <td align="right">TOP_3R_AC_RHT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">78.000</td>
    <td align="right">2.108</td>
    <td align="right">19.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">78.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">TOP_3R_AC_LFT FAN 3-R ZONES</td>
    <td align="right">FAN SCHEDULE</td>
    <td align="right">TOP_3R_AC_LFT</td>
    <td align="right">37.00</td>
    <td align="right">4.0</td>
    <td align="right">78.000</td>
    <td align="right">2.108</td>
    <td align="right">19.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">78.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MID_3R_AC_MID2 FAN 3-R ZONES</td>
    <td align="right">FAN SCHEDULE</td>
    <td align="right">MID_3R_AC_MID2</td>
    <td align="right">30.00</td>
    <td align="right">4.0</td>
    <td align="right">78.000</td>
    <td align="right">2.600</td>
    <td align="right">19.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">78.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">TOP_3R_AC_MID2 FAN 3-R ZONES</td>
    <td align="right">FAN SCHEDULE</td>
    <td align="right">TOP_3R_AC_MID2</td>
    <td align="right">30.00</td>
    <td align="right">4.0</td>
    <td align="right">78.000</td>
    <td align="right">2.600</td>
    <td align="right">19.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">78.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">MID_3R_NV_LFT KETTLE</td>
    <td align="right">KETTLE SCHEDULE</td>
    <td align="right">MID_3R_NV_LFT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">2525.000</td>
    <td align="right">63.125</td>
    <td align="right">1262.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2525.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">TOP_3R_NV_MID KETTLE</td>
    <td align="right">KETTLE SCHEDULE</td>
    <td align="right">TOP_3R_NV_MID</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">2525.000</td>
    <td align="right">63.125</td>
    <td align="right">1262.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2525.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">TOP_3R_NV_MID2 KETTLE</td>
    <td align="right">KETTLE SCHEDULE</td>
    <td align="right">TOP_3R_NV_MID2</td>
    <td align="right">55.00</td>
    <td align="right">2.0</td>
    <td align="right">2525.000</td>
    <td align="right">45.909</td>
    <td align="right">1262.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2525.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">TOP_3R_NV_LFT KETTLE</td>
    <td align="right">KETTLE SCHEDULE</td>
    <td align="right">TOP_3R_NV_LFT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">2525.000</td>
    <td align="right">63.125</td>
    <td align="right">1262.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2525.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">MID_3R_NV_MID2 KETTLE</td>
    <td align="right">KETTLE SCHEDULE</td>
    <td align="right">MID_3R_NV_MID2</td>
    <td align="right">55.00</td>
    <td align="right">2.0</td>
    <td align="right">2525.000</td>
    <td align="right">45.909</td>
    <td align="right">1262.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2525.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">MID_3R_NV_RHT KETTLE</td>
    <td align="right">KETTLE SCHEDULE</td>
    <td align="right">MID_3R_NV_RHT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">2525.000</td>
    <td align="right">63.125</td>
    <td align="right">1262.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2525.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">MID_3R_NV_MID KETTLE</td>
    <td align="right">KETTLE SCHEDULE</td>
    <td align="right">MID_3R_NV_MID</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">2525.000</td>
    <td align="right">63.125</td>
    <td align="right">1262.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2525.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">TOP_3R_NV_RHT KETTLE</td>
    <td align="right">KETTLE SCHEDULE</td>
    <td align="right">TOP_3R_NV_RHT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">2525.000</td>
    <td align="right">63.125</td>
    <td align="right">1262.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2525.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">MID_3R_NV_LFT IRON</td>
    <td align="right">ELECTRIC IRON SCHEDULE</td>
    <td align="right">MID_3R_NV_LFT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">328.000</td>
    <td align="right">8.200</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">328.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">TOP_3R_NV_MID IRON</td>
    <td align="right">ELECTRIC IRON SCHEDULE</td>
    <td align="right">TOP_3R_NV_MID</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">328.000</td>
    <td align="right">8.200</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">328.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">TOP_3R_NV_MID2 IRON</td>
    <td align="right">ELECTRIC IRON SCHEDULE</td>
    <td align="right">TOP_3R_NV_MID2</td>
    <td align="right">55.00</td>
    <td align="right">2.0</td>
    <td align="right">328.000</td>
    <td align="right">5.964</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">328.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">TOP_3R_NV_LFT IRON</td>
    <td align="right">ELECTRIC IRON SCHEDULE</td>
    <td align="right">TOP_3R_NV_LFT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">328.000</td>
    <td align="right">8.200</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">328.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">MID_3R_NV_MID2 IRON</td>
    <td align="right">ELECTRIC IRON SCHEDULE</td>
    <td align="right">MID_3R_NV_MID2</td>
    <td align="right">55.00</td>
    <td align="right">2.0</td>
    <td align="right">328.000</td>
    <td align="right">5.964</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">328.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">MID_3R_NV_RHT IRON</td>
    <td align="right">ELECTRIC IRON SCHEDULE</td>
    <td align="right">MID_3R_NV_RHT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">328.000</td>
    <td align="right">8.200</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">328.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">MID_3R_NV_MID IRON</td>
    <td align="right">ELECTRIC IRON SCHEDULE</td>
    <td align="right">MID_3R_NV_MID</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">328.000</td>
    <td align="right">8.200</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">328.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">TOP_3R_NV_RHT IRON</td>
    <td align="right">ELECTRIC IRON SCHEDULE</td>
    <td align="right">TOP_3R_NV_RHT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">328.000</td>
    <td align="right">8.200</td>
    <td align="right">164.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">328.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">MID_3R_NV_LFT WASHING MACHINE</td>
    <td align="right">WASHING MACHINE SCHEDULE</td>
    <td align="right">MID_3R_NV_LFT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">84.000</td>
    <td align="right">2.100</td>
    <td align="right">42.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">84.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">TOP_3R_NV_MID WASHING MACHINE</td>
    <td align="right">WASHING MACHINE SCHEDULE</td>
    <td align="right">TOP_3R_NV_MID</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">84.000</td>
    <td align="right">2.100</td>
    <td align="right">42.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">84.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">TOP_3R_NV_MID2 WASHING MACHINE</td>
    <td align="right">WASHING MACHINE SCHEDULE</td>
    <td align="right">TOP_3R_NV_MID2</td>
    <td align="right">55.00</td>
    <td align="right">2.0</td>
    <td align="right">84.000</td>
    <td align="right">1.527</td>
    <td align="right">42.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">84.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">TOP_3R_NV_LFT WASHING MACHINE</td>
    <td align="right">WASHING MACHINE SCHEDULE</td>
    <td align="right">TOP_3R_NV_LFT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">84.000</td>
    <td align="right">2.100</td>
    <td align="right">42.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">84.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">MID_3R_NV_MID2 WASHING MACHINE</td>
    <td align="right">WASHING MACHINE SCHEDULE</td>
    <td align="right">MID_3R_NV_MID2</td>
    <td align="right">55.00</td>
    <td align="right">2.0</td>
    <td align="right">84.000</td>
    <td align="right">1.527</td>
    <td align="right">42.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">84.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">MID_3R_NV_RHT WASHING MACHINE</td>
    <td align="right">WASHING MACHINE SCHEDULE</td>
    <td align="right">MID_3R_NV_RHT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">84.000</td>
    <td align="right">2.100</td>
    <td align="right">42.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">84.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">MID_3R_NV_MID WASHING MACHINE</td>
    <td align="right">WASHING MACHINE SCHEDULE</td>
    <td align="right">MID_3R_NV_MID</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">84.000</td>
    <td align="right">2.100</td>
    <td align="right">42.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">84.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">TOP_3R_NV_RHT WASHING MACHINE</td>
    <td align="right">WASHING MACHINE SCHEDULE</td>
    <td align="right">TOP_3R_NV_RHT</td>
    <td align="right">40.00</td>
    <td align="right">2.0</td>
    <td align="right">84.000</td>
    <td align="right">2.100</td>
    <td align="right">42.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
