!-Generator eplusr
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.3;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Blk7,                    !- Name
    351.6,                   !- North Axis {deg}
    Urban,                   !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20;                      !- Shading Calculation Update Frequency


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200,                     !- Surface Temperature Upper Limit {C}
    0.1,                     !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    30;                      !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Singapore,               !- Name
    1.3,                     !- Latitude {deg}
    103.8,                   !- Longitude {deg}
    8,                       !- Time Zone {hr}
    6;                       !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    June2015,                !- Name
    6,                       !- Begin Month
    1,                       !- Begin Day of Month
    2015,                    !- Begin Year
    6,                       !- End Month
    30,                      !- End Day of Month
    2015,                    !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    24,                      !- May Ground Temperature {C}
    24.3,                    !- June Ground Temperature {C}
    24,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number,                  !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Power,                   !- Name
    0,                       !- Lower Limit Value
    500,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    Power;                   !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Always On,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Always Off,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Infiltration Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Fan Schedule,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:30,            !- Field 5
    1,                       !- Field 6
    Until: 20:00,            !- Field 7
    0,                       !- Field 8
    Until: 22:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 08:00,            !- Field 14
    0,                       !- Field 15
    Until: 18:30,            !- Field 16
    1,                       !- Field 17
    Until: 20:00,            !- Field 18
    0,                       !- Field 19
    Until: 22:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    NAC Lighting Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    1,                       !- Field 6
    Until: 17:30,            !- Field 7
    0,                       !- Field 8
    Until: 23:30,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 06:50,            !- Field 14
    0,                       !- Field 15
    Until: 07:00,            !- Field 16
    1,                       !- Field 17
    Until: 17:30,            !- Field 18
    0,                       !- Field 19
    Until: 23:30,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    25,                      !- Field 4
    Until: 23:30,            !- Field 5
    100,                     !- Field 6
    Until: 24:00,            !- Field 7
    25,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 06:00,            !- Field 10
    25,                      !- Field 11
    Until: 23:30,            !- Field 12
    100,                     !- Field 13
    Until: 24:00,            !- Field 14
    25;                      !- Field 15

Schedule:Compact,
    Kettle Schedule,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:54,            !- Field 3
    0,                       !- Field 4
    Until: 07:04,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 06:50,            !- Field 10
    0,                       !- Field 11
    Until: 06:54,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0;                       !- Field 15

Schedule:Compact,
    Electric Iron Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 22:10,            !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Washing Machine Schedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:40,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Refrigerator Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    TV schedule,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:30,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 08:00,            !- Field 10
    0,                       !- Field 11
    Until: 17:30,            !- Field 12
    1,                       !- Field 13
    Until: 20:00,            !- Field 14
    0,                       !- Field 15
    Until: 22:00,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0;                       !- Field 19

Schedule:Compact,
    Computer schedule,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 20:00,            !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 09:00,            !- Field 10
    0,                       !- Field 11
    Until: 23:00,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0;                       !- Field 15

Schedule:Compact,
    Rice cooker schedule,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:30,            !- Field 5
    1,                       !- Field 6
    Until: 18:50,            !- Field 7
    0,                       !- Field 8
    Until: 19:20,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 07:30,            !- Field 14
    0,                       !- Field 15
    Until: 08:00,            !- Field 16
    1,                       !- Field 17
    Until: 18:50,            !- Field 18
    0,                       !- Field 19
    Until: 19:20,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Sleeping schedule per pax,  !- Name
    Power,                   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    72,                      !- Field 4
    Until: 23:30,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    72,                      !- Field 8
    For: Weekends,           !- Field 9
    Until: 07:00,            !- Field 10
    72,                      !- Field 11
    Until: 23:30,            !- Field 12
    0,                       !- Field 13
    Until: 24:00,            !- Field 14
    1;                       !- Field 15

Schedule:Compact,
    Sitting L-room schedule per pax,  !- Name
    Power,                   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 18:30,            !- Field 3
    0,                       !- Field 4
    Until: 20:00,            !- Field 5
    108,                     !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Sitting C-room schedule per pax,  !- Name
    Power,                   !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 20:30,            !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    108,                     !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Sleeping Occ schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    1,                       !- Field 4
    Until: 23:30,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 06:00,            !- Field 10
    1,                       !- Field 11
    Until: 23:30,            !- Field 12
    0,                       !- Field 13
    Until: 24:00,            !- Field 14
    1;                       !- Field 15

Schedule:Compact,
    Sitting C-room Occ schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 20:30,            !- Field 3
    0,                       !- Field 4
    Until: 23:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Cooling schedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    1,                       !- Field 4
    Until: 23:30,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 06:00,            !- Field 10
    1,                       !- Field 11
    Until: 23:30,            !- Field 12
    0,                       !- Field 13
    Until: 24:00,            !- Field 14
    1;                       !- Field 15

Schedule:Compact,
    Ventilation Schedule,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 23:30,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 06:50,            !- Field 10
    0,                       !- Field 11
    Until: 23:30,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0;                       !- Field 15

Schedule:Compact,
    Constant,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.00;                    !- Field 4

Schedule:Compact,
    Sitting L-room Occ schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 18:30,            !- Field 3
    0,                       !- Field 4
    Until: 20:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    NAC Ventilation Schedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    AC Lighting Schedule,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    1,                       !- Field 6
    Until: 20:30,            !- Field 7
    0,                       !- Field 8
    Until: 23:30,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 06:50,            !- Field 14
    0,                       !- Field 15
    Until: 07:00,            !- Field 16
    1,                       !- Field 17
    Until: 20:30,            !- Field 18
    0,                       !- Field 19
    Until: 23:30,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M15 150mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof concrete,           !- Name
    MediumRough,             !- Roughness
    0.15,                    !- Thickness {m}
    1.442,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Cement plaster,          !- Name
    MediumRough,             !- Roughness
    0.005,                   !- Thickness {m}
    0.533,                   !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    Ferrocement,             !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.836,                   !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    Polyethylene,            !- Name
    MediumRough,             !- Roughness
    0.075,                   !- Thickness {m}
    0.024,                   !- Conductivity {W/m-K}
    24,                      !- Density {kg/m3}
    303;                     !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:ROOFVEGETATION ===========

Material:RoofVegetation,
    green_roof,              !- Name
    0.2,                     !- Height of Plants {m}
    2.5,                     !- Leaf Area Index {dimensionless}
    0.22,                    !- Leaf Reflectivity {dimensionless}
    0.95,                    !- Leaf Emissivity
    180,                     !- Minimum Stomatal Resistance {s/m}
    Green Roof Soil,         !- Soil Layer Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.35,                    !- Conductivity of Dry Soil {W/m-K}
    1100,                    !- Density of Dry Soil {kg/m3}
    1200,                    !- Specific Heat of Dry Soil {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.75,                    !- Visible Absorptance
    0.3,                     !- Saturation Volumetric Moisture Content of the Soil Layer
    0.01,                    !- Residual Volumetric Moisture Content of the Soil Layer
    0.1,                     !- Initial Volumetric Moisture Content of the Soil Layer
    Simple;                  !- Moisture Diffusion Calculation Method


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 6mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Window,         !- Name
    Clear 6mm;               !- Outside Layer

Construction,
    Interior Ceiling,        !- Name
    M15 150mm heavyweight concrete;  !- Outside Layer

Construction,
    Interior Floor,          !- Name
    M15 150mm heavyweight concrete;  !- Outside Layer

Construction,
    Interior Wall,           !- Name
    M11 100mm lightweight concrete;  !- Outside Layer

Construction,
    Exterior Roof,           !- Name
    Ferrocement,             !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    Roof concrete,           !- Layer 3
    Cement plaster;          !- Layer 4

Construction,
    Exterior Wall,           !- Name
    M15 150mm heavyweight concrete,  !- Outside Layer
    Polyethylene,            !- Layer 2
    Cement plaster;          !- Layer 3

Construction,
    Exterior Floor,          !- Name
    M15 150mm heavyweight concrete;  !- Outside Layer

Construction,
    Green Roof,              !- Name
    green_roof,              !- Outside Layer
    Ferrocement,             !- Layer 2
    F05 Ceiling air space resistance,  !- Layer 3
    Roof concrete,           !- Layer 4
    Cement plaster;          !- Layer 5


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Gnd_3R_NAC_Mid2,         !- Name
    0,                       !- Direction of Relative North {deg}
    70.646,                  !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    30;                      !- Floor Area {m2}

Zone,
    Gnd_3R_NV_Mid2,          !- Name
    0,                       !- Direction of Relative North {deg}
    70.646,                  !- X Origin {m}
    -103.585,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    55;                      !- Floor Area {m2}

Zone,
    Gnd_3R_NV_Mid,           !- Name
    0,                       !- Direction of Relative North {deg}
    87.756,                  !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    40;                      !- Floor Area {m2}

Zone,
    Gnd_3R_NAC_Mid,          !- Name
    0,                       !- Direction of Relative North {deg}
    94.462,                  !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    37;                      !- Floor Area {m2}

Zone,
    Gnd_3R_NV_Rht,           !- Name
    0,                       !- Direction of Relative North {deg}
    87.756,                  !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    40;                      !- Floor Area {m2}

Zone,
    Gnd_3R_NAC_Rht,          !- Name
    0,                       !- Direction of Relative North {deg}
    94.462,                  !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    37;                      !- Floor Area {m2}

Zone,
    Gnd_3R_NAC_Lft,          !- Name
    0,                       !- Direction of Relative North {deg}
    94.462,                  !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    37;                      !- Floor Area {m2}

Zone,
    Gnd_3R_NV_Lft,           !- Name
    0,                       !- Direction of Relative North {deg}
    128.337,                 !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    40;                      !- Floor Area {m2}

Zone,
    Mid_3R_AC_Mid2,          !- Name
    0,                       !- Direction of Relative North {deg}
    70.646,                  !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    6,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    30;                      !- Floor Area {m2}

Zone,
    Mid_3R_NV_Lft,           !- Name
    0,                       !- Direction of Relative North {deg}
    128.337,                 !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    40;                      !- Floor Area {m2}

Zone,
    Mid_3R_NV_Rht,           !- Name
    0,                       !- Direction of Relative North {deg}
    87.756,                  !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    40;                      !- Floor Area {m2}

Zone,
    Mid_3R_AC_Rht,           !- Name
    0,                       !- Direction of Relative North {deg}
    94.462,                  !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    37;                      !- Floor Area {m2}

Zone,
    Mid_3R_NV_Mid,           !- Name
    0,                       !- Direction of Relative North {deg}
    87.756,                  !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    40;                      !- Floor Area {m2}

Zone,
    Mid_3R_AC_Lft,           !- Name
    0,                       !- Direction of Relative North {deg}
    94.462,                  !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    37;                      !- Floor Area {m2}

Zone,
    Mid_3R_NV_Mid2,          !- Name
    0,                       !- Direction of Relative North {deg}
    70.646,                  !- X Origin {m}
    -103.585,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    6,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    55;                      !- Floor Area {m2}

Zone,
    Mid_3R_AC_Mid,           !- Name
    0,                       !- Direction of Relative North {deg}
    94.462,                  !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    37;                      !- Floor Area {m2}

Zone,
    Top_3R_AC_Mid2,          !- Name
    0,                       !- Direction of Relative North {deg}
    70.646,                  !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    6,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    30;                      !- Floor Area {m2}

Zone,
    Top_3R_NV_Lft,           !- Name
    0,                       !- Direction of Relative North {deg}
    128.337,                 !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    40;                      !- Floor Area {m2}

Zone,
    Top_3R_AC_Mid,           !- Name
    0,                       !- Direction of Relative North {deg}
    94.462,                  !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    37;                      !- Floor Area {m2}

Zone,
    Top_3R_NV_Rht,           !- Name
    0,                       !- Direction of Relative North {deg}
    87.756,                  !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    40;                      !- Floor Area {m2}

Zone,
    Top_3R_AC_Rht,           !- Name
    0,                       !- Direction of Relative North {deg}
    94.462,                  !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    37;                      !- Floor Area {m2}

Zone,
    Top_3R_AC_Lft,           !- Name
    0,                       !- Direction of Relative North {deg}
    94.462,                  !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    37;                      !- Floor Area {m2}

Zone,
    Top_3R_NV_Mid,           !- Name
    0,                       !- Direction of Relative North {deg}
    87.756,                  !- X Origin {m}
    -114.748,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    40;                      !- Floor Area {m2}

Zone,
    Top_3R_NV_Mid2,          !- Name
    0,                       !- Direction of Relative North {deg}
    70.646,                  !- X Origin {m}
    -103.585,                !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    6,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    55;                      !- Floor Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    All Zones,               !- Name
    Gnd_3R_NV_Rht,           !- Zone 1 Name
    Gnd_3R_NAC_Lft,          !- Zone 2 Name
    Gnd_3R_NV_Mid,           !- Zone 3 Name
    Gnd_3R_NAC_Mid,          !- Zone 4 Name
    Gnd_3R_NV_Mid2,          !- Zone 5 Name
    Gnd_3R_NAC_Mid2,         !- Zone 6 Name
    Gnd_3R_NV_Lft,           !- Zone 7 Name
    Gnd_3R_NAC_Rht,          !- Zone 8 Name
    Mid_3R_NV_Rht,           !- Zone 9 Name
    Mid_3R_NV_Lft,           !- Zone 10 Name
    Mid_3R_AC_Lft,           !- Zone 11 Name
    Mid_3R_NV_Mid,           !- Zone 12 Name
    Mid_3R_AC_Mid,           !- Zone 13 Name
    Mid_3R_NV_Mid2,          !- Zone 14 Name
    Mid_3R_AC_Mid2,          !- Zone 15 Name
    Mid_3R_AC_Rht,           !- Zone 16 Name
    Top_3R_AC_Rht,           !- Zone 17 Name
    Top_3R_AC_Lft,           !- Zone 18 Name
    Top_3R_NV_Lft,           !- Zone 19 Name
    Top_3R_NV_Mid,           !- Zone 20 Name
    Top_3R_AC_Mid,           !- Zone 21 Name
    Top_3R_NV_Mid2,          !- Zone 22 Name
    Top_3R_AC_Mid2,          !- Zone 23 Name
    Top_3R_NV_Rht;           !- Zone 24 Name

ZoneList,
    Gnd Floor List,          !- Name
    Gnd_3R_NV_Mid,           !- Zone 1 Name
    Gnd_3R_NAC_Mid2,         !- Zone 2 Name
    Gnd_3R_NV_Rht,           !- Zone 3 Name
    Gnd_3R_NAC_Lft,          !- Zone 4 Name
    Gnd_3R_NAC_Rht,          !- Zone 5 Name
    Gnd_3R_NV_Lft,           !- Zone 6 Name
    Gnd_3R_NAC_Mid,          !- Zone 7 Name
    Gnd_3R_NV_Mid2;          !- Zone 8 Name

ZoneList,
    Mid Floor List,          !- Name
    Mid_3R_NV_Lft,           !- Zone 1 Name
    Mid_3R_AC_Mid,           !- Zone 2 Name
    Mid_3R_NV_Mid2,          !- Zone 3 Name
    Mid_3R_AC_Lft,           !- Zone 4 Name
    Mid_3R_AC_Mid2,          !- Zone 5 Name
    Mid_3R_NV_Rht,           !- Zone 6 Name
    Mid_3R_NV_Mid,           !- Zone 7 Name
    Mid_3R_AC_Rht;           !- Zone 8 Name

ZoneList,
    Top Floor List,          !- Name
    Top_3R_AC_Mid2,          !- Zone 1 Name
    Top_3R_NV_Mid,           !- Zone 2 Name
    Top_3R_NV_Lft,           !- Zone 3 Name
    Top_3R_NV_Mid2,          !- Zone 4 Name
    Top_3R_AC_Lft,           !- Zone 5 Name
    Top_3R_AC_Mid,           !- Zone 6 Name
    Top_3R_AC_Rht,           !- Zone 7 Name
    Top_3R_NV_Rht;           !- Zone 8 Name

ZoneList,
    3-R Sleeping Zones,      !- Name
    Mid_3R_AC_Mid,           !- Zone 1 Name
    Mid_3R_AC_Lft,           !- Zone 2 Name
    Mid_3R_AC_Rht,           !- Zone 3 Name
    Top_3R_AC_Mid,           !- Zone 4 Name
    Top_3R_AC_Rht,           !- Zone 5 Name
    Top_3R_AC_Lft,           !- Zone 6 Name
    Mid_3R_AC_Mid2,          !- Zone 7 Name
    Top_3R_AC_Mid2;          !- Zone 8 Name

ZoneList,
    Living Zones,            !- Name
    Top_3R_NV_Mid2,          !- Zone 1 Name
    Top_3R_NV_Mid,           !- Zone 2 Name
    Top_3R_NV_Lft,           !- Zone 3 Name
    Top_3R_NV_Rht,           !- Zone 4 Name
    Mid_3R_NV_Lft,           !- Zone 5 Name
    Mid_3R_NV_Rht,           !- Zone 6 Name
    Mid_3R_NV_Mid,           !- Zone 7 Name
    Mid_3R_NV_Mid2;          !- Zone 8 Name

ZoneList,
    AC Zones,                !- Name
    Top_3R_AC_Lft,           !- Zone 1 Name
    Mid_3R_AC_Mid,           !- Zone 2 Name
    Mid_3R_AC_Mid2,          !- Zone 3 Name
    Mid_3R_AC_Lft,           !- Zone 4 Name
    Top_3R_AC_Mid2,          !- Zone 5 Name
    Top_3R_AC_Rht,           !- Zone 6 Name
    Top_3R_AC_Mid,           !- Zone 7 Name
    Mid_3R_AC_Rht;           !- Zone 8 Name

ZoneList,
    NAC Zones,               !- Name
    Mid_3R_NV_Lft,           !- Zone 1 Name
    Top_3R_NV_Mid,           !- Zone 2 Name
    Top_3R_NV_Mid2,          !- Zone 3 Name
    Top_3R_NV_Lft,           !- Zone 4 Name
    Mid_3R_NV_Mid2,          !- Zone 5 Name
    Mid_3R_NV_Rht,           !- Zone 6 Name
    Mid_3R_NV_Mid,           !- Zone 7 Name
    Top_3R_NV_Rht;           !- Zone 8 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEGROUP ===========

ZoneGroup,
    Gnd Floor,               !- Name
    Gnd Floor List,          !- Zone List Name
    1;                       !- Zone List Multiplier

ZoneGroup,
    Mid Floor,               !- Name
    Mid Floor List,          !- Zone List Name
    9;                       !- Zone List Multiplier

ZoneGroup,
    Top Floor,               !- Name
    Top Floor List,          !- Zone List Name
    1;                       !- Zone List Multiplier


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    219C66,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NAC_Mid2,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    33.874999999999,         !- Vertex 1 X-coordinate {m}
    143.436999999994,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    33.874999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.521999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.521999999999,         !- Vertex 4 X-coordinate {m}
    143.982999999994,        !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    32.291999999999,         !- Vertex 5 X-coordinate {m}
    143.982999999994,        !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    32.291999999999,         !- Vertex 6 X-coordinate {m}
    143.436999999994,        !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    2DB53E,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NAC_Mid2,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    39.076999999999,         !- Vertex 1 X-coordinate {m}
    147.822999999994,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    39.076999999999,         !- Vertex 2 X-coordinate {m}
    143.722999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    143.722999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    144.940999999994,        !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    34.187999999999,         !- Vertex 5 X-coordinate {m}
    144.940999999994,        !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    34.187999999999,         !- Vertex 6 X-coordinate {m}
    147.822999999994,        !- Vertex 6 Y-coordinate {m}
    0;                       !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    3E86A0,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NV_Mid2,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    16,                      !- Number of Vertices
    35.741999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    35.741999999999,         !- Vertex 2 X-coordinate {m}
    136.659999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    34.187999999999,         !- Vertex 3 X-coordinate {m}
    136.659999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    34.187999999999,         !- Vertex 4 X-coordinate {m}
    133.777999999994,        !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    37.342999999999,         !- Vertex 5 X-coordinate {m}
    133.777999999994,        !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    37.342999999999,         !- Vertex 6 X-coordinate {m}
    128.387999999994,        !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    33.874999999999,         !- Vertex 7 X-coordinate {m}
    128.387999999994,        !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    33.874999999999,         !- Vertex 8 X-coordinate {m}
    132.273999999994,        !- Vertex 8 Y-coordinate {m}
    0,                       !- Vertex 8 Z-coordinate {m}
    32.291999999999,         !- Vertex 9 X-coordinate {m}
    132.273999999994,        !- Vertex 9 Y-coordinate {m}
    0,                       !- Vertex 9 Z-coordinate {m}
    32.291999999999,         !- Vertex 10 X-coordinate {m}
    132.819999999994,        !- Vertex 10 Y-coordinate {m}
    0,                       !- Vertex 10 Z-coordinate {m}
    30.521999999999,         !- Vertex 11 X-coordinate {m}
    132.819999999994,        !- Vertex 11 Y-coordinate {m}
    0,                       !- Vertex 11 Z-coordinate {m}
    30.521999999999,         !- Vertex 12 X-coordinate {m}
    139.550999999994,        !- Vertex 12 Y-coordinate {m}
    0,                       !- Vertex 12 Z-coordinate {m}
    31.973999999999,         !- Vertex 13 X-coordinate {m}
    139.550999999994,        !- Vertex 13 Y-coordinate {m}
    0,                       !- Vertex 13 Z-coordinate {m}
    31.973999999999,         !- Vertex 14 X-coordinate {m}
    141.675999999993,        !- Vertex 14 Y-coordinate {m}
    0,                       !- Vertex 14 Z-coordinate {m}
    34.973999999999,         !- Vertex 15 X-coordinate {m}
    141.675999999993,        !- Vertex 15 Y-coordinate {m}
    0,                       !- Vertex 15 Z-coordinate {m}
    34.973999999999,         !- Vertex 16 X-coordinate {m}
    139.550999999994,        !- Vertex 16 Y-coordinate {m}
    0;                       !- Vertex 16 Z-coordinate {m}

BuildingSurface:Detailed,
    92B573,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    35.741999999999,         !- Vertex 1 X-coordinate {m}
    136.659999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    35.741999999999,         !- Vertex 2 X-coordinate {m}
    136.659999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    35.741999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    35.741999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E313CC,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    38316D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.521999999999,         !- Vertex 1 X-coordinate {m}
    132.819999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    30.521999999999,         !- Vertex 2 X-coordinate {m}
    132.819999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    32.291999999999,         !- Vertex 3 X-coordinate {m}
    132.819999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    32.291999999999,         !- Vertex 4 X-coordinate {m}
    132.819999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    58768C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    248178,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.187999999999,         !- Vertex 1 X-coordinate {m}
    136.659999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    34.187999999999,         !- Vertex 2 X-coordinate {m}
    136.659999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    35.741999999999,         !- Vertex 3 X-coordinate {m}
    136.659999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    35.741999999999,         !- Vertex 4 X-coordinate {m}
    136.659999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    127502,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.973999999999,         !- Vertex 1 X-coordinate {m}
    141.675999999993,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    31.973999999999,         !- Vertex 2 X-coordinate {m}
    141.675999999993,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    31.973999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    31.973999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1432F0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.973999999999,         !- Vertex 1 X-coordinate {m}
    141.675999999993,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    34.973999999999,         !- Vertex 2 X-coordinate {m}
    141.675999999993,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    31.973999999999,         !- Vertex 3 X-coordinate {m}
    141.675999999993,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    31.973999999999,         !- Vertex 4 X-coordinate {m}
    141.675999999993,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EB9560,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    35.741999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    35.741999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    34.973999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    34.973999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6E07CA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6E07CA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.521999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    30.521999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.521999999999,         !- Vertex 3 X-coordinate {m}
    132.819999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.521999999999,         !- Vertex 4 X-coordinate {m}
    132.819999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    49FCED,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.973999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    34.973999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    34.973999999999,         !- Vertex 3 X-coordinate {m}
    141.675999999993,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    34.973999999999,         !- Vertex 4 X-coordinate {m}
    141.675999999993,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    24F025,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BE0F22,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.291999999999,         !- Vertex 1 X-coordinate {m}
    132.819999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    32.291999999999,         !- Vertex 2 X-coordinate {m}
    132.819999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    32.291999999999,         !- Vertex 3 X-coordinate {m}
    132.273999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    32.291999999999,         !- Vertex 4 X-coordinate {m}
    132.273999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DFBD24,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.973999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    31.973999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.521999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.521999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FD96CD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    81998C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.291999999999,         !- Vertex 1 X-coordinate {m}
    132.273999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    32.291999999999,         !- Vertex 2 X-coordinate {m}
    132.273999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.874999999999,         !- Vertex 3 X-coordinate {m}
    132.273999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.874999999999,         !- Vertex 4 X-coordinate {m}
    132.273999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BC749E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4EA790,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.342999999999,         !- Vertex 1 X-coordinate {m}
    132.559999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    37.342999999999,         !- Vertex 2 X-coordinate {m}
    132.559999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    133.777999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    133.777999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    965308,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.874999999999,         !- Vertex 1 X-coordinate {m}
    128.387999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    33.874999999999,         !- Vertex 2 X-coordinate {m}
    128.387999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    128.387999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    128.387999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1B59AD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C00851,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.187999999999,         !- Vertex 1 X-coordinate {m}
    133.777999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    34.187999999999,         !- Vertex 2 X-coordinate {m}
    133.777999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    34.187999999999,         !- Vertex 3 X-coordinate {m}
    136.659999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    34.187999999999,         !- Vertex 4 X-coordinate {m}
    136.659999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    72EFCA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9BB333,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.342999999999,         !- Vertex 1 X-coordinate {m}
    133.777999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    37.342999999999,         !- Vertex 2 X-coordinate {m}
    133.777999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    34.187999999999,         !- Vertex 3 X-coordinate {m}
    133.777999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    34.187999999999,         !- Vertex 4 X-coordinate {m}
    133.777999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F6CCEE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7E5F9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.874999999999,         !- Vertex 1 X-coordinate {m}
    132.273999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    33.874999999999,         !- Vertex 2 X-coordinate {m}
    132.273999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.874999999999,         !- Vertex 3 X-coordinate {m}
    128.387999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.874999999999,         !- Vertex 4 X-coordinate {m}
    128.387999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    43FA30,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    43FA30,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    16,                      !- Number of Vertices
    31.973999999999,         !- Vertex 1 X-coordinate {m}
    141.675999999993,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    31.973999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    30.521999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    3.6,                     !- Vertex 3 Z-coordinate {m}
    30.521999999999,         !- Vertex 4 X-coordinate {m}
    132.819999999994,        !- Vertex 4 Y-coordinate {m}
    3.6,                     !- Vertex 4 Z-coordinate {m}
    32.291999999999,         !- Vertex 5 X-coordinate {m}
    132.819999999994,        !- Vertex 5 Y-coordinate {m}
    3.6,                     !- Vertex 5 Z-coordinate {m}
    32.291999999999,         !- Vertex 6 X-coordinate {m}
    132.273999999994,        !- Vertex 6 Y-coordinate {m}
    3.6,                     !- Vertex 6 Z-coordinate {m}
    33.874999999999,         !- Vertex 7 X-coordinate {m}
    132.273999999994,        !- Vertex 7 Y-coordinate {m}
    3.6,                     !- Vertex 7 Z-coordinate {m}
    33.874999999999,         !- Vertex 8 X-coordinate {m}
    128.387999999994,        !- Vertex 8 Y-coordinate {m}
    3.6,                     !- Vertex 8 Z-coordinate {m}
    37.342999999999,         !- Vertex 9 X-coordinate {m}
    128.387999999994,        !- Vertex 9 Y-coordinate {m}
    3.6,                     !- Vertex 9 Z-coordinate {m}
    37.342999999999,         !- Vertex 10 X-coordinate {m}
    133.777999999994,        !- Vertex 10 Y-coordinate {m}
    3.6,                     !- Vertex 10 Z-coordinate {m}
    34.187999999999,         !- Vertex 11 X-coordinate {m}
    133.777999999994,        !- Vertex 11 Y-coordinate {m}
    3.6,                     !- Vertex 11 Z-coordinate {m}
    34.187999999999,         !- Vertex 12 X-coordinate {m}
    136.659999999994,        !- Vertex 12 Y-coordinate {m}
    3.6,                     !- Vertex 12 Z-coordinate {m}
    35.741999999999,         !- Vertex 13 X-coordinate {m}
    136.659999999994,        !- Vertex 13 Y-coordinate {m}
    3.6,                     !- Vertex 13 Z-coordinate {m}
    35.741999999999,         !- Vertex 14 X-coordinate {m}
    139.550999999994,        !- Vertex 14 Y-coordinate {m}
    3.6,                     !- Vertex 14 Z-coordinate {m}
    34.973999999999,         !- Vertex 15 X-coordinate {m}
    139.550999999994,        !- Vertex 15 Y-coordinate {m}
    3.6,                     !- Vertex 15 Z-coordinate {m}
    34.973999999999,         !- Vertex 16 X-coordinate {m}
    141.675999999993,        !- Vertex 16 Y-coordinate {m}
    3.6;                     !- Vertex 16 Z-coordinate {m}

BuildingSurface:Detailed,
    BE0F22,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    24F025,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.291999999999,         !- Vertex 1 X-coordinate {m}
    143.436999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    32.291999999999,         !- Vertex 2 X-coordinate {m}
    143.436999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    32.291999999999,         !- Vertex 3 X-coordinate {m}
    143.982999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    32.291999999999,         !- Vertex 4 X-coordinate {m}
    143.982999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D9BF5D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D9BF5D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.521999999999,         !- Vertex 1 X-coordinate {m}
    143.982999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    30.521999999999,         !- Vertex 2 X-coordinate {m}
    143.982999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.521999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.521999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B5AB73,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NAC_Mid2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B5AB73,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    30.521999999999,         !- Vertex 1 X-coordinate {m}
    143.982999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    30.521999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    33.874999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    3.6,                     !- Vertex 3 Z-coordinate {m}
    33.874999999999,         !- Vertex 4 X-coordinate {m}
    143.436999999994,        !- Vertex 4 Y-coordinate {m}
    3.6,                     !- Vertex 4 Z-coordinate {m}
    32.291999999999,         !- Vertex 5 X-coordinate {m}
    143.436999999994,        !- Vertex 5 Y-coordinate {m}
    3.6,                     !- Vertex 5 Z-coordinate {m}
    32.291999999999,         !- Vertex 6 X-coordinate {m}
    143.982999999994,        !- Vertex 6 Y-coordinate {m}
    3.6;                     !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    F7E5F9,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6CCEE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.874999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    33.874999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.874999999999,         !- Vertex 3 X-coordinate {m}
    143.436999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.874999999999,         !- Vertex 4 X-coordinate {m}
    143.436999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A15EF2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.521999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    30.521999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    33.874999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    33.874999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    81998C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FD96CD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.874999999999,         !- Vertex 1 X-coordinate {m}
    143.436999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    33.874999999999,         !- Vertex 2 X-coordinate {m}
    143.436999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    32.291999999999,         !- Vertex 3 X-coordinate {m}
    143.436999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    32.291999999999,         !- Vertex 4 X-coordinate {m}
    143.436999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    38316D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E313CC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.291999999999,         !- Vertex 1 X-coordinate {m}
    143.982999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    32.291999999999,         !- Vertex 2 X-coordinate {m}
    143.982999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    30.521999999999,         !- Vertex 3 X-coordinate {m}
    143.982999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    30.521999999999,         !- Vertex 4 X-coordinate {m}
    143.982999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CDFD07,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NAC_Mid2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CDFD07,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    34.187999999999,         !- Vertex 1 X-coordinate {m}
    147.822999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    34.187999999999,         !- Vertex 2 X-coordinate {m}
    144.940999999994,        !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    144.940999999994,        !- Vertex 3 Y-coordinate {m}
    3.6,                     !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    143.722999999994,        !- Vertex 4 Y-coordinate {m}
    3.6,                     !- Vertex 4 Z-coordinate {m}
    39.076999999999,         !- Vertex 5 X-coordinate {m}
    143.722999999994,        !- Vertex 5 Y-coordinate {m}
    3.6,                     !- Vertex 5 Z-coordinate {m}
    39.076999999999,         !- Vertex 6 X-coordinate {m}
    147.822999999994,        !- Vertex 6 Y-coordinate {m}
    3.6;                     !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    248178,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    58768C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    35.741999999999,         !- Vertex 1 X-coordinate {m}
    147.822999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    35.741999999999,         !- Vertex 2 X-coordinate {m}
    147.822999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    34.187999999999,         !- Vertex 3 X-coordinate {m}
    147.822999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    34.187999999999,         !- Vertex 4 X-coordinate {m}
    147.822999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C00851,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1B59AD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.187999999999,         !- Vertex 1 X-coordinate {m}
    147.822999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    34.187999999999,         !- Vertex 2 X-coordinate {m}
    147.822999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    34.187999999999,         !- Vertex 3 X-coordinate {m}
    144.940999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    34.187999999999,         !- Vertex 4 X-coordinate {m}
    144.940999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E34B53,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.342999999999,         !- Vertex 1 X-coordinate {m}
    143.722999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    37.342999999999,         !- Vertex 2 X-coordinate {m}
    143.722999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    39.076999999999,         !- Vertex 3 X-coordinate {m}
    143.722999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    39.076999999999,         !- Vertex 4 X-coordinate {m}
    143.722999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9BB333,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    72EFCA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.187999999999,         !- Vertex 1 X-coordinate {m}
    144.940999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    34.187999999999,         !- Vertex 2 X-coordinate {m}
    144.940999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    144.940999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    144.940999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4EA790,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BC749E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.342999999999,         !- Vertex 1 X-coordinate {m}
    144.940999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    37.342999999999,         !- Vertex 2 X-coordinate {m}
    144.940999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    143.722999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    143.722999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    14818F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14818F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.076999999999,         !- Vertex 1 X-coordinate {m}
    143.722999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    39.076999999999,         !- Vertex 2 X-coordinate {m}
    143.722999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    39.076999999999,         !- Vertex 3 X-coordinate {m}
    147.822999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    39.076999999999,         !- Vertex 4 X-coordinate {m}
    147.822999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2BC420,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    5.254000000001,          !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    5.254000000001,          !- Vertex 2 X-coordinate {m}
    150.713999999993,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.353,                   !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.353,                   !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    1e-12,                   !- Vertex 5 X-coordinate {m}
    139.550999999993,        !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    1e-12,                   !- Vertex 6 X-coordinate {m}
    148.432999999994,        !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    1.486000000001,          !- Vertex 7 X-coordinate {m}
    148.432999999994,        !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    1.486000000001,          !- Vertex 8 X-coordinate {m}
    150.713999999994,        !- Vertex 8 Y-coordinate {m}
    0,                       !- Vertex 8 Z-coordinate {m}
    2.254000000002,          !- Vertex 9 X-coordinate {m}
    150.713999999993,        !- Vertex 9 Y-coordinate {m}
    0,                       !- Vertex 9 Z-coordinate {m}
    2.254000000002,          !- Vertex 10 X-coordinate {m}
    152.838999999994,        !- Vertex 10 Y-coordinate {m}
    0;                       !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    5100C1,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5100C1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1e-12,                   !- Vertex 1 X-coordinate {m}
    148.432999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    1e-12,                   !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1e-12,                   !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1e-12,                   !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E9194B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1e-12,                   !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    1e-12,                   !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.353,                   !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.353,                   !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3AEE5,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    120881,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.353,                   !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    3.353,                   !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.353,                   !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.353,                   !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FF7408,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.254000000001,          !- Vertex 1 X-coordinate {m}
    150.713999999993,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    5.254000000001,          !- Vertex 2 X-coordinate {m}
    150.713999999993,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.254000000001,          !- Vertex 3 X-coordinate {m}
    152.838999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.254000000001,          !- Vertex 4 X-coordinate {m}
    152.838999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7C3286,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2D85B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.353,                   !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    3.353,                   !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    5.254000000001,          !- Vertex 3 X-coordinate {m}
    150.713999999993,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    5.254000000001,          !- Vertex 4 X-coordinate {m}
    150.713999999993,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    42F015,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.486000000001,          !- Vertex 1 X-coordinate {m}
    148.432999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    1.486000000001,          !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1e-12,                   !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1e-12,                   !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EFE5C8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.486000000001,          !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    1.486000000001,          !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.486000000001,          !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.486000000001,          !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DAEF0E,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DAEF0E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    2.254000000002,          !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    2.254000000002,          !- Vertex 2 X-coordinate {m}
    150.713999999993,        !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    1.486000000001,          !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    3.6,                     !- Vertex 3 Z-coordinate {m}
    1.486000000001,          !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    3.6,                     !- Vertex 4 Z-coordinate {m}
    1e-12,                   !- Vertex 5 X-coordinate {m}
    148.432999999994,        !- Vertex 5 Y-coordinate {m}
    3.6,                     !- Vertex 5 Z-coordinate {m}
    1e-12,                   !- Vertex 6 X-coordinate {m}
    139.550999999993,        !- Vertex 6 Y-coordinate {m}
    3.6,                     !- Vertex 6 Z-coordinate {m}
    3.353,                   !- Vertex 7 X-coordinate {m}
    139.550999999993,        !- Vertex 7 Y-coordinate {m}
    3.6,                     !- Vertex 7 Z-coordinate {m}
    3.353,                   !- Vertex 8 X-coordinate {m}
    150.713999999994,        !- Vertex 8 Y-coordinate {m}
    3.6,                     !- Vertex 8 Z-coordinate {m}
    5.254000000001,          !- Vertex 9 X-coordinate {m}
    150.713999999993,        !- Vertex 9 Y-coordinate {m}
    3.6,                     !- Vertex 9 Z-coordinate {m}
    5.254000000001,          !- Vertex 10 X-coordinate {m}
    152.838999999994,        !- Vertex 10 Y-coordinate {m}
    3.6;                     !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    BD6CAC,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.254000000001,          !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    5.254000000001,          !- Vertex 2 X-coordinate {m}
    152.838999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.254000000002,          !- Vertex 3 X-coordinate {m}
    152.838999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.254000000002,          !- Vertex 4 X-coordinate {m}
    152.838999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    589F6F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.254000000002,          !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    2.254000000002,          !- Vertex 2 X-coordinate {m}
    152.838999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    2.254000000002,          !- Vertex 3 X-coordinate {m}
    150.713999999993,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    2.254000000002,          !- Vertex 4 X-coordinate {m}
    150.713999999993,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    555196,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.254000000002,          !- Vertex 1 X-coordinate {m}
    150.713999999993,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    2.254000000002,          !- Vertex 2 X-coordinate {m}
    150.713999999993,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.486000000001,          !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.486000000001,          !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    401EAC,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NAC_Mid,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.352999999997,         !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.352999999997,         !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F04F27,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NAC_Mid,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F04F27,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.352999999997,         !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -3.352999999997,         !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    3.6,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C6AAEF,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.352999999997,         !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -3.352999999997,         !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    120881,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3AEE5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.352999999997,         !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -3.352999999997,         !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.352999999997,         !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.352999999997,         !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E2D85B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7C3286,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.451999999999,         !- Vertex 1 X-coordinate {m}
    150.713999999993,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -1.451999999999,         !- Vertex 2 X-coordinate {m}
    150.713999999993,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.352999999997,         !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.352999999997,         !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    793DEA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    793DEA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A21566,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    66.298,                  !- Vertex 1 X-coordinate {m}
    152.838999999995,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    66.298,                  !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    64.396999999998,         !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    64.396999999998,         !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    61.044,                  !- Vertex 5 X-coordinate {m}
    139.550999999995,        !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    61.044,                  !- Vertex 6 X-coordinate {m}
    148.432999999996,        !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    62.529999999999,         !- Vertex 7 X-coordinate {m}
    148.432999999996,        !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    62.529999999999,         !- Vertex 8 X-coordinate {m}
    150.713999999995,        !- Vertex 8 Y-coordinate {m}
    0,                       !- Vertex 8 Z-coordinate {m}
    63.298,                  !- Vertex 9 X-coordinate {m}
    150.713999999995,        !- Vertex 9 Y-coordinate {m}
    0,                       !- Vertex 9 Z-coordinate {m}
    63.298,                  !- Vertex 10 X-coordinate {m}
    152.838999999995,        !- Vertex 10 Y-coordinate {m}
    0;                       !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    FCC44E,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FCC44E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    63.298,                  !- Vertex 1 X-coordinate {m}
    152.838999999995,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    63.298,                  !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    62.529999999999,         !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    3.6,                     !- Vertex 3 Z-coordinate {m}
    62.529999999999,         !- Vertex 4 X-coordinate {m}
    148.432999999996,        !- Vertex 4 Y-coordinate {m}
    3.6,                     !- Vertex 4 Z-coordinate {m}
    61.044,                  !- Vertex 5 X-coordinate {m}
    148.432999999996,        !- Vertex 5 Y-coordinate {m}
    3.6,                     !- Vertex 5 Z-coordinate {m}
    61.044,                  !- Vertex 6 X-coordinate {m}
    139.550999999995,        !- Vertex 6 Y-coordinate {m}
    3.6,                     !- Vertex 6 Z-coordinate {m}
    64.396999999998,         !- Vertex 7 X-coordinate {m}
    139.550999999995,        !- Vertex 7 Y-coordinate {m}
    3.6,                     !- Vertex 7 Z-coordinate {m}
    64.396999999998,         !- Vertex 8 X-coordinate {m}
    150.713999999995,        !- Vertex 8 Y-coordinate {m}
    3.6,                     !- Vertex 8 Z-coordinate {m}
    66.298,                  !- Vertex 9 X-coordinate {m}
    150.713999999995,        !- Vertex 9 Y-coordinate {m}
    3.6,                     !- Vertex 9 Z-coordinate {m}
    66.298,                  !- Vertex 10 X-coordinate {m}
    152.838999999995,        !- Vertex 10 Y-coordinate {m}
    3.6;                     !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    EE77B9,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    63.298,                  !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    63.298,                  !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    62.529999999999,         !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    62.529999999999,         !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DAB157,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    63.298,                  !- Vertex 1 X-coordinate {m}
    152.838999999995,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    63.298,                  !- Vertex 2 X-coordinate {m}
    152.838999999995,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    63.298,                  !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    63.298,                  !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B56771,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    66.298,                  !- Vertex 1 X-coordinate {m}
    152.838999999995,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    66.298,                  !- Vertex 2 X-coordinate {m}
    152.838999999995,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    63.298,                  !- Vertex 3 X-coordinate {m}
    152.838999999995,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    63.298,                  !- Vertex 4 X-coordinate {m}
    152.838999999995,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A5E1A8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    66.298,                  !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    66.298,                  !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    66.298,                  !- Vertex 3 X-coordinate {m}
    152.838999999995,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.298,                  !- Vertex 4 X-coordinate {m}
    152.838999999995,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5843B0,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    40A37B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.396999999998,         !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    64.396999999998,         !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    66.298,                  !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    66.298,                  !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B884B5,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5A873A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.396999999998,         !- Vertex 1 X-coordinate {m}
    139.550999999995,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    64.396999999998,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    64.396999999998,         !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    64.396999999998,         !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3B958D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    61.044,                  !- Vertex 1 X-coordinate {m}
    139.550999999995,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    61.044,                  !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    64.396999999998,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    64.396999999998,         !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    329623,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    329623,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.044,                  !- Vertex 1 X-coordinate {m}
    148.432999999996,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    61.044,                  !- Vertex 2 X-coordinate {m}
    148.432999999996,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    61.044,                  !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    61.044,                  !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1B0191,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.529999999999,         !- Vertex 1 X-coordinate {m}
    148.432999999996,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    62.529999999999,         !- Vertex 2 X-coordinate {m}
    148.432999999996,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    61.044,                  !- Vertex 3 X-coordinate {m}
    148.432999999996,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    61.044,                  !- Vertex 4 X-coordinate {m}
    148.432999999996,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    118ABE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.529999999999,         !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    62.529999999999,         !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    62.529999999999,         !- Vertex 3 X-coordinate {m}
    148.432999999996,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    62.529999999999,         !- Vertex 4 X-coordinate {m}
    148.432999999996,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BA5CAE,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NAC_Rht,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    61.043999999998,         !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    61.043999999998,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    57.691000000002,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    57.691000000002,         !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1AE096,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NAC_Rht,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1AE096,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    57.691000000002,         !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    57.691000000002,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    61.043999999998,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    3.6,                     !- Vertex 3 Z-coordinate {m}
    61.043999999998,         !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    93BADA,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Rht,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    57.691000000002,         !- Vertex 1 X-coordinate {m}
    139.550999999995,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    57.691000000002,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    61.043999999998,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    61.043999999998,         !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5A873A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Rht,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B884B5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    57.691000000002,         !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    57.691000000002,         !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    57.691000000002,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    57.691000000002,         !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    40A37B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Rht,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5843B0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    59.592,                  !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    59.592,                  !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    57.691000000002,         !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    57.691000000002,         !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A11C91,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Rht,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.043999999998,         !- Vertex 1 X-coordinate {m}
    139.550999999995,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    61.043999999998,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    61.043999999998,         !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    61.043999999998,         !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    43E1B1,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NAC_Lft,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.169000000004,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -27.169000000004,        !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -30.522,                 !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -30.522,                 !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AAE22C,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NAC_Lft,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AAE22C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.522,                 !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -30.522,                 !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -27.169000000004,        !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    3.6,                     !- Vertex 3 Z-coordinate {m}
    -27.169000000004,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    37ACDC,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Lft,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.522,                 !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -30.522,                 !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -27.169000000004,        !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -27.169000000004,        !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BB530D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Lft,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.522,                 !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -30.522,                 !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -30.522,                 !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -30.522,                 !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    825422,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Lft,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.070000000001,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -29.070000000001,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -30.522,                 !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -30.522,                 !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    91238A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Lft,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C57B07,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.169000000004,        !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -27.169000000004,        !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -27.169000000004,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -27.169000000004,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9D1057,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    -59.177000000001,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -59.177000000001,        !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -57.691000000001,        !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -57.691000000001,        !- Vertex 4 X-coordinate {m}
    139.551,                 !- Vertex 4 Y-coordinate {m}
    0,                       !- Vertex 4 Z-coordinate {m}
    -61.043999999999,        !- Vertex 5 X-coordinate {m}
    139.551,                 !- Vertex 5 Y-coordinate {m}
    0,                       !- Vertex 5 Z-coordinate {m}
    -61.043999999999,        !- Vertex 6 X-coordinate {m}
    150.713999999994,        !- Vertex 6 Y-coordinate {m}
    0,                       !- Vertex 6 Z-coordinate {m}
    -62.945000000001,        !- Vertex 7 X-coordinate {m}
    150.713999999994,        !- Vertex 7 Y-coordinate {m}
    0,                       !- Vertex 7 Z-coordinate {m}
    -62.945000000001,        !- Vertex 8 X-coordinate {m}
    152.838999999994,        !- Vertex 8 Y-coordinate {m}
    0,                       !- Vertex 8 Z-coordinate {m}
    -59.945000000001,        !- Vertex 9 X-coordinate {m}
    152.838999999994,        !- Vertex 9 Y-coordinate {m}
    0,                       !- Vertex 9 Z-coordinate {m}
    -59.945000000001,        !- Vertex 10 X-coordinate {m}
    150.713999999994,        !- Vertex 10 Y-coordinate {m}
    0;                       !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    9A0903,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9A0903,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -57.691000000001,        !- Vertex 1 X-coordinate {m}
    139.551,                 !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -57.691000000001,        !- Vertex 2 X-coordinate {m}
    139.551,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -57.691000000001,        !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -57.691000000001,        !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1BFB89,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.177000000001,        !- Vertex 1 X-coordinate {m}
    148.432999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -59.177000000001,        !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -59.177000000001,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -59.177000000001,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9DCC37,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.177000000001,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -59.177000000001,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -59.945000000001,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -59.945000000001,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    70C911,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.945000000001,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -59.945000000001,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -59.945000000001,        !- Vertex 3 X-coordinate {m}
    152.838999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -59.945000000001,        !- Vertex 4 X-coordinate {m}
    152.838999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F1C0E5,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.945000000001,        !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -59.945000000001,        !- Vertex 2 X-coordinate {m}
    152.838999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -62.945000000001,        !- Vertex 3 X-coordinate {m}
    152.838999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -62.945000000001,        !- Vertex 4 X-coordinate {m}
    152.838999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    368489,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.945000000001,        !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -62.945000000001,        !- Vertex 2 X-coordinate {m}
    152.838999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -62.945000000001,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -62.945000000001,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2C24D6,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -61.043999999999,        !- Vertex 1 X-coordinate {m}
    139.551,                 !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -61.043999999999,        !- Vertex 2 X-coordinate {m}
    139.551,                 !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -57.691000000001,        !- Vertex 3 X-coordinate {m}
    139.551,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -57.691000000001,        !- Vertex 4 X-coordinate {m}
    139.551,                 !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C57B07,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    91238A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -61.043999999999,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -61.043999999999,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -61.043999999999,        !- Vertex 3 X-coordinate {m}
    139.551,                 !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -61.043999999999,        !- Vertex 4 X-coordinate {m}
    139.551,                 !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4CB7BB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -57.691000000001,        !- Vertex 1 X-coordinate {m}
    148.432999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -57.691000000001,        !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -59.177000000001,        !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -59.177000000001,        !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8F3BA2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F20A24,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.945000000001,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -62.945000000001,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -61.043999999999,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -61.043999999999,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    743809,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Gnd_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    743809,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    -62.945000000001,        !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -62.945000000001,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    -61.043999999999,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    3.6,                     !- Vertex 3 Z-coordinate {m}
    -61.043999999999,        !- Vertex 4 X-coordinate {m}
    139.551,                 !- Vertex 4 Y-coordinate {m}
    3.6,                     !- Vertex 4 Z-coordinate {m}
    -57.691000000001,        !- Vertex 5 X-coordinate {m}
    139.551,                 !- Vertex 5 Y-coordinate {m}
    3.6,                     !- Vertex 5 Z-coordinate {m}
    -57.691000000001,        !- Vertex 6 X-coordinate {m}
    148.432999999994,        !- Vertex 6 Y-coordinate {m}
    3.6,                     !- Vertex 6 Z-coordinate {m}
    -59.177000000001,        !- Vertex 7 X-coordinate {m}
    148.432999999994,        !- Vertex 7 Y-coordinate {m}
    3.6,                     !- Vertex 7 Z-coordinate {m}
    -59.177000000001,        !- Vertex 8 X-coordinate {m}
    150.713999999994,        !- Vertex 8 Y-coordinate {m}
    3.6,                     !- Vertex 8 Z-coordinate {m}
    -59.945000000001,        !- Vertex 9 X-coordinate {m}
    150.713999999994,        !- Vertex 9 Y-coordinate {m}
    3.6,                     !- Vertex 9 Z-coordinate {m}
    -59.945000000001,        !- Vertex 10 X-coordinate {m}
    152.838999999994,        !- Vertex 10 Y-coordinate {m}
    3.6;                     !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    F20A24,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Gnd_3R_NAC_Lft,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8F3BA2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.169000000004,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    -27.169000000004,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -29.070000000001,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -29.070000000001,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    13A266,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -1.451999999999,         !- Vertex 3 X-coordinate {m}
    150.713999999993,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -1.451999999999,         !- Vertex 4 X-coordinate {m}
    150.713999999993,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EB381E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Mid2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.076999999999,         !- Vertex 1 X-coordinate {m}
    147.822999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    39.076999999999,         !- Vertex 2 X-coordinate {m}
    147.822999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    35.741999999999,         !- Vertex 3 X-coordinate {m}
    147.822999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    35.741999999999,         !- Vertex 4 X-coordinate {m}
    147.822999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8C7F16,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NAC_Rht,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    61.043999999998,         !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    61.043999999998,         !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    59.592,                  !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    59.592,                  !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    17D3BF,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Gnd_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.342999999999,         !- Vertex 1 X-coordinate {m}
    128.387999999994,        !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    37.342999999999,         !- Vertex 2 X-coordinate {m}
    128.387999999994,        !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    132.559999999994,        !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    132.559999999994,        !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A9F761,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A9F761,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    33.874999999999,         !- Vertex 1 X-coordinate {m}
    143.436999999994,        !- Vertex 1 Y-coordinate {m}
    17.6,                    !- Vertex 1 Z-coordinate {m}
    33.874999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    30.521999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    30.521999999999,         !- Vertex 4 X-coordinate {m}
    143.982999999994,        !- Vertex 4 Y-coordinate {m}
    17.6,                    !- Vertex 4 Z-coordinate {m}
    32.291999999999,         !- Vertex 5 X-coordinate {m}
    143.982999999994,        !- Vertex 5 Y-coordinate {m}
    17.6,                    !- Vertex 5 Z-coordinate {m}
    32.291999999999,         !- Vertex 6 X-coordinate {m}
    143.436999999994,        !- Vertex 6 Y-coordinate {m}
    17.6;                    !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    EF3918,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EF3918,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    39.076999999999,         !- Vertex 1 X-coordinate {m}
    147.822999999994,        !- Vertex 1 Y-coordinate {m}
    17.6,                    !- Vertex 1 Z-coordinate {m}
    39.076999999999,         !- Vertex 2 X-coordinate {m}
    143.722999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    143.722999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    144.940999999994,        !- Vertex 4 Y-coordinate {m}
    17.6,                    !- Vertex 4 Z-coordinate {m}
    34.187999999999,         !- Vertex 5 X-coordinate {m}
    144.940999999994,        !- Vertex 5 Y-coordinate {m}
    17.6,                    !- Vertex 5 Z-coordinate {m}
    34.187999999999,         !- Vertex 6 X-coordinate {m}
    147.822999999994,        !- Vertex 6 Y-coordinate {m}
    17.6;                    !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    A99183,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A99183,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    30.521999999999,         !- Vertex 1 X-coordinate {m}
    143.982999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    30.521999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    20.4,                    !- Vertex 2 Z-coordinate {m}
    33.874999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    20.4,                    !- Vertex 3 Z-coordinate {m}
    33.874999999999,         !- Vertex 4 X-coordinate {m}
    143.436999999994,        !- Vertex 4 Y-coordinate {m}
    20.4,                    !- Vertex 4 Z-coordinate {m}
    32.291999999999,         !- Vertex 5 X-coordinate {m}
    143.436999999994,        !- Vertex 5 Y-coordinate {m}
    20.4,                    !- Vertex 5 Z-coordinate {m}
    32.291999999999,         !- Vertex 6 X-coordinate {m}
    143.982999999994,        !- Vertex 6 Y-coordinate {m}
    20.4;                    !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    8C70C0,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8C70C0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.521999999999,         !- Vertex 1 X-coordinate {m}
    143.982999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    30.521999999999,         !- Vertex 2 X-coordinate {m}
    143.982999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    30.521999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    30.521999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    623268,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E313CC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.291999999999,         !- Vertex 1 X-coordinate {m}
    143.982999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    32.291999999999,         !- Vertex 2 X-coordinate {m}
    143.982999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    30.521999999999,         !- Vertex 3 X-coordinate {m}
    143.982999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    30.521999999999,         !- Vertex 4 X-coordinate {m}
    143.982999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    77100A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    24F025,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.291999999999,         !- Vertex 1 X-coordinate {m}
    143.436999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    32.291999999999,         !- Vertex 2 X-coordinate {m}
    143.436999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    32.291999999999,         !- Vertex 3 X-coordinate {m}
    143.982999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    32.291999999999,         !- Vertex 4 X-coordinate {m}
    143.982999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D6EE8E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FD96CD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.874999999999,         !- Vertex 1 X-coordinate {m}
    143.436999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    33.874999999999,         !- Vertex 2 X-coordinate {m}
    143.436999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    32.291999999999,         !- Vertex 3 X-coordinate {m}
    143.436999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    32.291999999999,         !- Vertex 4 X-coordinate {m}
    143.436999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B00950,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6CCEE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.874999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    33.874999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    33.874999999999,         !- Vertex 3 X-coordinate {m}
    143.436999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    33.874999999999,         !- Vertex 4 X-coordinate {m}
    143.436999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CA5CD4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.521999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    30.521999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    33.874999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    33.874999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    79839C,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    79839C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    34.187999999999,         !- Vertex 1 X-coordinate {m}
    147.822999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    34.187999999999,         !- Vertex 2 X-coordinate {m}
    144.940999999994,        !- Vertex 2 Y-coordinate {m}
    20.4,                    !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    144.940999999994,        !- Vertex 3 Y-coordinate {m}
    20.4,                    !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    143.722999999994,        !- Vertex 4 Y-coordinate {m}
    20.4,                    !- Vertex 4 Z-coordinate {m}
    39.076999999999,         !- Vertex 5 X-coordinate {m}
    143.722999999994,        !- Vertex 5 Y-coordinate {m}
    20.4,                    !- Vertex 5 Z-coordinate {m}
    39.076999999999,         !- Vertex 6 X-coordinate {m}
    147.822999999994,        !- Vertex 6 Y-coordinate {m}
    20.4;                    !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    D43F92,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D43F92,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.076999999999,         !- Vertex 1 X-coordinate {m}
    143.722999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    39.076999999999,         !- Vertex 2 X-coordinate {m}
    143.722999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    39.076999999999,         !- Vertex 3 X-coordinate {m}
    147.822999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    39.076999999999,         !- Vertex 4 X-coordinate {m}
    147.822999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    981235,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.342999999999,         !- Vertex 1 X-coordinate {m}
    143.722999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    37.342999999999,         !- Vertex 2 X-coordinate {m}
    143.722999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    39.076999999999,         !- Vertex 3 X-coordinate {m}
    143.722999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    39.076999999999,         !- Vertex 4 X-coordinate {m}
    143.722999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3E816C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BC749E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.342999999999,         !- Vertex 1 X-coordinate {m}
    144.940999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    37.342999999999,         !- Vertex 2 X-coordinate {m}
    144.940999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    143.722999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    143.722999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    60E63B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    72EFCA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.187999999999,         !- Vertex 1 X-coordinate {m}
    144.940999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    34.187999999999,         !- Vertex 2 X-coordinate {m}
    144.940999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    144.940999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    144.940999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A53E1C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1B59AD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.187999999999,         !- Vertex 1 X-coordinate {m}
    147.822999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    34.187999999999,         !- Vertex 2 X-coordinate {m}
    147.822999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    34.187999999999,         !- Vertex 3 X-coordinate {m}
    144.940999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    34.187999999999,         !- Vertex 4 X-coordinate {m}
    144.940999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EC1B1F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    58768C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    35.741999999999,         !- Vertex 1 X-coordinate {m}
    147.822999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    35.741999999999,         !- Vertex 2 X-coordinate {m}
    147.822999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    34.187999999999,         !- Vertex 3 X-coordinate {m}
    147.822999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    34.187999999999,         !- Vertex 4 X-coordinate {m}
    147.822999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2B77D4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.076999999999,         !- Vertex 1 X-coordinate {m}
    147.822999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    39.076999999999,         !- Vertex 2 X-coordinate {m}
    147.822999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    35.741999999999,         !- Vertex 3 X-coordinate {m}
    147.822999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    35.741999999999,         !- Vertex 4 X-coordinate {m}
    147.822999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    81D467,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    81D467,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    -59.177000000001,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    17.6,                    !- Vertex 1 Z-coordinate {m}
    -59.177000000001,        !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -57.691000000001,        !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -57.691000000001,        !- Vertex 4 X-coordinate {m}
    139.551,                 !- Vertex 4 Y-coordinate {m}
    17.6,                    !- Vertex 4 Z-coordinate {m}
    -61.043999999999,        !- Vertex 5 X-coordinate {m}
    139.551,                 !- Vertex 5 Y-coordinate {m}
    17.6,                    !- Vertex 5 Z-coordinate {m}
    -61.043999999999,        !- Vertex 6 X-coordinate {m}
    150.713999999994,        !- Vertex 6 Y-coordinate {m}
    17.6,                    !- Vertex 6 Z-coordinate {m}
    -62.945000000001,        !- Vertex 7 X-coordinate {m}
    150.713999999994,        !- Vertex 7 Y-coordinate {m}
    17.6,                    !- Vertex 7 Z-coordinate {m}
    -62.945000000001,        !- Vertex 8 X-coordinate {m}
    152.838999999993,        !- Vertex 8 Y-coordinate {m}
    17.6,                    !- Vertex 8 Z-coordinate {m}
    -59.945000000001,        !- Vertex 9 X-coordinate {m}
    152.838999999993,        !- Vertex 9 Y-coordinate {m}
    17.6,                    !- Vertex 9 Z-coordinate {m}
    -59.945000000001,        !- Vertex 10 X-coordinate {m}
    150.713999999994,        !- Vertex 10 Y-coordinate {m}
    17.6;                    !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    B00657,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B00657,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    -62.945000000001,        !- Vertex 1 X-coordinate {m}
    152.838999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -62.945000000001,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    20.4,                    !- Vertex 2 Z-coordinate {m}
    -61.043999999999,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    20.4,                    !- Vertex 3 Z-coordinate {m}
    -61.043999999999,        !- Vertex 4 X-coordinate {m}
    139.551,                 !- Vertex 4 Y-coordinate {m}
    20.4,                    !- Vertex 4 Z-coordinate {m}
    -57.691000000001,        !- Vertex 5 X-coordinate {m}
    139.551,                 !- Vertex 5 Y-coordinate {m}
    20.4,                    !- Vertex 5 Z-coordinate {m}
    -57.691000000001,        !- Vertex 6 X-coordinate {m}
    148.432999999994,        !- Vertex 6 Y-coordinate {m}
    20.4,                    !- Vertex 6 Z-coordinate {m}
    -59.177000000001,        !- Vertex 7 X-coordinate {m}
    148.432999999994,        !- Vertex 7 Y-coordinate {m}
    20.4,                    !- Vertex 7 Z-coordinate {m}
    -59.177000000001,        !- Vertex 8 X-coordinate {m}
    150.713999999994,        !- Vertex 8 Y-coordinate {m}
    20.4,                    !- Vertex 8 Z-coordinate {m}
    -59.945000000001,        !- Vertex 9 X-coordinate {m}
    150.713999999994,        !- Vertex 9 Y-coordinate {m}
    20.4,                    !- Vertex 9 Z-coordinate {m}
    -59.945000000001,        !- Vertex 10 X-coordinate {m}
    152.838999999993,        !- Vertex 10 Y-coordinate {m}
    20.4;                    !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    FC7A86,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CD9488,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -61.043999999999,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -61.043999999999,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -61.043999999999,        !- Vertex 3 X-coordinate {m}
    139.551,                 !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -61.043999999999,        !- Vertex 4 X-coordinate {m}
    139.551,                 !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8E46FE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DC1B74,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.945000000001,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -62.945000000001,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -61.043999999999,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -61.043999999999,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    873843,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.945000000001,        !- Vertex 1 X-coordinate {m}
    152.838999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -62.945000000001,        !- Vertex 2 X-coordinate {m}
    152.838999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -62.945000000001,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -62.945000000001,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B7BDE5,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.945000000001,        !- Vertex 1 X-coordinate {m}
    152.838999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -59.945000000001,        !- Vertex 2 X-coordinate {m}
    152.838999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -62.945000000001,        !- Vertex 3 X-coordinate {m}
    152.838999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -62.945000000001,        !- Vertex 4 X-coordinate {m}
    152.838999999993,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1A2D8D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.945000000001,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -59.945000000001,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -59.945000000001,        !- Vertex 3 X-coordinate {m}
    152.838999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -59.945000000001,        !- Vertex 4 X-coordinate {m}
    152.838999999993,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3A67D1,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.177000000001,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -59.177000000001,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -59.945000000001,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -59.945000000001,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    33CF50,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.177000000001,        !- Vertex 1 X-coordinate {m}
    148.432999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -59.177000000001,        !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -59.177000000001,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -59.177000000001,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    228D6F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -57.691000000001,        !- Vertex 1 X-coordinate {m}
    148.432999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -57.691000000001,        !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -59.177000000001,        !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -59.177000000001,        !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C56B09,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C56B09,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -57.691000000001,        !- Vertex 1 X-coordinate {m}
    139.551,                 !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -57.691000000001,        !- Vertex 2 X-coordinate {m}
    139.551,                 !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -57.691000000001,        !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -57.691000000001,        !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A13DB3,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -61.043999999999,        !- Vertex 1 X-coordinate {m}
    139.551,                 !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -61.043999999999,        !- Vertex 2 X-coordinate {m}
    139.551,                 !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -57.691000000001,        !- Vertex 3 X-coordinate {m}
    139.551,                 !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -57.691000000001,        !- Vertex 4 X-coordinate {m}
    139.551,                 !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8FDECF,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8FDECF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    66.298,                  !- Vertex 1 X-coordinate {m}
    152.838999999995,        !- Vertex 1 Y-coordinate {m}
    17.6,                    !- Vertex 1 Z-coordinate {m}
    66.298,                  !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    64.396999999999,         !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    64.396999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    17.6,                    !- Vertex 4 Z-coordinate {m}
    61.044,                  !- Vertex 5 X-coordinate {m}
    139.550999999995,        !- Vertex 5 Y-coordinate {m}
    17.6,                    !- Vertex 5 Z-coordinate {m}
    61.044,                  !- Vertex 6 X-coordinate {m}
    148.432999999996,        !- Vertex 6 Y-coordinate {m}
    17.6,                    !- Vertex 6 Z-coordinate {m}
    62.529999999999,         !- Vertex 7 X-coordinate {m}
    148.432999999996,        !- Vertex 7 Y-coordinate {m}
    17.6,                    !- Vertex 7 Z-coordinate {m}
    62.529999999999,         !- Vertex 8 X-coordinate {m}
    150.713999999995,        !- Vertex 8 Y-coordinate {m}
    17.6,                    !- Vertex 8 Z-coordinate {m}
    63.298,                  !- Vertex 9 X-coordinate {m}
    150.713999999995,        !- Vertex 9 Y-coordinate {m}
    17.6,                    !- Vertex 9 Z-coordinate {m}
    63.298,                  !- Vertex 10 X-coordinate {m}
    152.838999999995,        !- Vertex 10 Y-coordinate {m}
    17.6;                    !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    127A96,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    127A96,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    63.298,                  !- Vertex 1 X-coordinate {m}
    152.838999999995,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    63.298,                  !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    20.4,                    !- Vertex 2 Z-coordinate {m}
    62.529999999999,         !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    20.4,                    !- Vertex 3 Z-coordinate {m}
    62.529999999999,         !- Vertex 4 X-coordinate {m}
    148.432999999996,        !- Vertex 4 Y-coordinate {m}
    20.4,                    !- Vertex 4 Z-coordinate {m}
    61.044,                  !- Vertex 5 X-coordinate {m}
    148.432999999996,        !- Vertex 5 Y-coordinate {m}
    20.4,                    !- Vertex 5 Z-coordinate {m}
    61.044,                  !- Vertex 6 X-coordinate {m}
    139.550999999995,        !- Vertex 6 Y-coordinate {m}
    20.4,                    !- Vertex 6 Z-coordinate {m}
    64.396999999999,         !- Vertex 7 X-coordinate {m}
    139.550999999995,        !- Vertex 7 Y-coordinate {m}
    20.4,                    !- Vertex 7 Z-coordinate {m}
    64.396999999999,         !- Vertex 8 X-coordinate {m}
    150.713999999995,        !- Vertex 8 Y-coordinate {m}
    20.4,                    !- Vertex 8 Z-coordinate {m}
    66.298,                  !- Vertex 9 X-coordinate {m}
    150.713999999995,        !- Vertex 9 Y-coordinate {m}
    20.4,                    !- Vertex 9 Z-coordinate {m}
    66.298,                  !- Vertex 10 X-coordinate {m}
    152.838999999995,        !- Vertex 10 Y-coordinate {m}
    20.4;                    !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    C49DA1,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    63.298,                  !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    63.298,                  !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    62.529999999999,         !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    62.529999999999,         !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9CA57B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    63.298,                  !- Vertex 1 X-coordinate {m}
    152.838999999995,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    63.298,                  !- Vertex 2 X-coordinate {m}
    152.838999999995,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    63.298,                  !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    63.298,                  !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D47298,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    66.298,                  !- Vertex 1 X-coordinate {m}
    152.838999999995,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    66.298,                  !- Vertex 2 X-coordinate {m}
    152.838999999995,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    63.298,                  !- Vertex 3 X-coordinate {m}
    152.838999999995,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    63.298,                  !- Vertex 4 X-coordinate {m}
    152.838999999995,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CA7BDE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    66.298,                  !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    66.298,                  !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    66.298,                  !- Vertex 3 X-coordinate {m}
    152.838999999995,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    66.298,                  !- Vertex 4 X-coordinate {m}
    152.838999999995,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1400F3,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    40A37B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.396999999999,         !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    64.396999999999,         !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    66.298,                  !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    66.298,                  !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    678A72,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5A873A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.396999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999995,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    64.396999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    64.396999999999,         !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    64.396999999999,         !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6C8EDB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    61.044,                  !- Vertex 1 X-coordinate {m}
    139.550999999995,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    61.044,                  !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    64.396999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    64.396999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FEE281,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FEE281,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.044,                  !- Vertex 1 X-coordinate {m}
    148.432999999996,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    61.044,                  !- Vertex 2 X-coordinate {m}
    148.432999999996,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    61.044,                  !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    61.044,                  !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E7A049,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.529999999999,         !- Vertex 1 X-coordinate {m}
    148.432999999996,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    62.529999999999,         !- Vertex 2 X-coordinate {m}
    148.432999999996,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    61.044,                  !- Vertex 3 X-coordinate {m}
    148.432999999996,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    61.044,                  !- Vertex 4 X-coordinate {m}
    148.432999999996,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3AE67F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.529999999999,         !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    62.529999999999,         !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    62.529999999999,         !- Vertex 3 X-coordinate {m}
    148.432999999996,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    62.529999999999,         !- Vertex 4 X-coordinate {m}
    148.432999999996,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    68BF8C,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    68BF8C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.043999999998,         !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    17.6,                    !- Vertex 1 Z-coordinate {m}
    61.043999999998,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    57.691000000002,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    57.691000000002,         !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    17.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D4BFAA,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D4BFAA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    57.691000000002,         !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    57.691000000002,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    20.4,                    !- Vertex 2 Z-coordinate {m}
    61.043999999998,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    20.4,                    !- Vertex 3 Z-coordinate {m}
    61.043999999998,         !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E9A1AB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    57.691000000002,         !- Vertex 1 X-coordinate {m}
    139.550999999995,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    57.691000000002,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    61.043999999998,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    61.043999999998,         !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    55D403,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B884B5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    57.691000000002,         !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    57.691000000002,         !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    57.691000000002,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    57.691000000002,         !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FA08B3,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5843B0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    59.592,                  !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    59.592,                  !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    57.691000000002,         !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    57.691000000002,         !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9B02E0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.043999999998,         !- Vertex 1 X-coordinate {m}
    139.550999999995,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    61.043999999998,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    61.043999999998,         !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    61.043999999998,         !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D19393,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    61.043999999998,         !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    61.043999999998,         !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    59.592,                  !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    59.592,                  !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B37B7C,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B37B7C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    5.254000000001,          !- Vertex 1 X-coordinate {m}
    152.838999999993,        !- Vertex 1 Y-coordinate {m}
    17.6,                    !- Vertex 1 Z-coordinate {m}
    5.254000000001,          !- Vertex 2 X-coordinate {m}
    150.713999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    3.353,                   !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    3.353,                   !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    17.6,                    !- Vertex 4 Z-coordinate {m}
    1e-12,                   !- Vertex 5 X-coordinate {m}
    139.550999999993,        !- Vertex 5 Y-coordinate {m}
    17.6,                    !- Vertex 5 Z-coordinate {m}
    1e-12,                   !- Vertex 6 X-coordinate {m}
    148.432999999994,        !- Vertex 6 Y-coordinate {m}
    17.6,                    !- Vertex 6 Z-coordinate {m}
    1.486000000001,          !- Vertex 7 X-coordinate {m}
    148.432999999994,        !- Vertex 7 Y-coordinate {m}
    17.6,                    !- Vertex 7 Z-coordinate {m}
    1.486000000001,          !- Vertex 8 X-coordinate {m}
    150.713999999994,        !- Vertex 8 Y-coordinate {m}
    17.6,                    !- Vertex 8 Z-coordinate {m}
    2.254000000002,          !- Vertex 9 X-coordinate {m}
    150.713999999993,        !- Vertex 9 Y-coordinate {m}
    17.6,                    !- Vertex 9 Z-coordinate {m}
    2.254000000002,          !- Vertex 10 X-coordinate {m}
    152.838999999993,        !- Vertex 10 Y-coordinate {m}
    17.6;                    !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    4463AA,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4463AA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    2.254000000002,          !- Vertex 1 X-coordinate {m}
    152.838999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    2.254000000002,          !- Vertex 2 X-coordinate {m}
    150.713999999993,        !- Vertex 2 Y-coordinate {m}
    20.4,                    !- Vertex 2 Z-coordinate {m}
    1.486000000001,          !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    20.4,                    !- Vertex 3 Z-coordinate {m}
    1.486000000001,          !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    20.4,                    !- Vertex 4 Z-coordinate {m}
    1e-12,                   !- Vertex 5 X-coordinate {m}
    148.432999999994,        !- Vertex 5 Y-coordinate {m}
    20.4,                    !- Vertex 5 Z-coordinate {m}
    1e-12,                   !- Vertex 6 X-coordinate {m}
    139.550999999993,        !- Vertex 6 Y-coordinate {m}
    20.4,                    !- Vertex 6 Z-coordinate {m}
    3.353,                   !- Vertex 7 X-coordinate {m}
    139.550999999993,        !- Vertex 7 Y-coordinate {m}
    20.4,                    !- Vertex 7 Z-coordinate {m}
    3.353,                   !- Vertex 8 X-coordinate {m}
    150.713999999994,        !- Vertex 8 Y-coordinate {m}
    20.4,                    !- Vertex 8 Z-coordinate {m}
    5.254000000001,          !- Vertex 9 X-coordinate {m}
    150.713999999993,        !- Vertex 9 Y-coordinate {m}
    20.4,                    !- Vertex 9 Z-coordinate {m}
    5.254000000001,          !- Vertex 10 X-coordinate {m}
    152.838999999993,        !- Vertex 10 Y-coordinate {m}
    20.4;                    !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    895EC3,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.254000000002,          !- Vertex 1 X-coordinate {m}
    150.713999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    2.254000000002,          !- Vertex 2 X-coordinate {m}
    150.713999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    1.486000000001,          !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    1.486000000001,          !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    545054,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.254000000002,          !- Vertex 1 X-coordinate {m}
    152.838999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    2.254000000002,          !- Vertex 2 X-coordinate {m}
    152.838999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    2.254000000002,          !- Vertex 3 X-coordinate {m}
    150.713999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    2.254000000002,          !- Vertex 4 X-coordinate {m}
    150.713999999993,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A54BE7,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.254000000001,          !- Vertex 1 X-coordinate {m}
    152.838999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    5.254000000001,          !- Vertex 2 X-coordinate {m}
    152.838999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    2.254000000002,          !- Vertex 3 X-coordinate {m}
    152.838999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    2.254000000002,          !- Vertex 4 X-coordinate {m}
    152.838999999993,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4D66A8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.254000000001,          !- Vertex 1 X-coordinate {m}
    150.713999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    5.254000000001,          !- Vertex 2 X-coordinate {m}
    150.713999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    5.254000000001,          !- Vertex 3 X-coordinate {m}
    152.838999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    5.254000000001,          !- Vertex 4 X-coordinate {m}
    152.838999999993,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A7CEB5,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2D85B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.353,                   !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    3.353,                   !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    5.254000000001,          !- Vertex 3 X-coordinate {m}
    150.713999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    5.254000000001,          !- Vertex 4 X-coordinate {m}
    150.713999999993,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DD9B4D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    120881,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.353,                   !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    3.353,                   !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    3.353,                   !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    3.353,                   !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AA51D4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1e-12,                   !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    1e-12,                   !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    3.353,                   !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    3.353,                   !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AF3F1D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5100C1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1e-12,                   !- Vertex 1 X-coordinate {m}
    148.432999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    1e-12,                   !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    1e-12,                   !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    1e-12,                   !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2986A4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.486000000001,          !- Vertex 1 X-coordinate {m}
    148.432999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    1.486000000001,          !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    1e-12,                   !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    1e-12,                   !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F90CBB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.486000000001,          !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    1.486000000001,          !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    1.486000000001,          !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    1.486000000001,          !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    716DCC,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_AC_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    716DCC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.169000000004,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    17.6,                    !- Vertex 1 Z-coordinate {m}
    -27.169000000004,        !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -30.522,                 !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -30.522,                 !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    17.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B5F38A,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_AC_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B5F38A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.522,                 !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -30.522,                 !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    20.4,                    !- Vertex 2 Z-coordinate {m}
    -27.169000000004,        !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    20.4,                    !- Vertex 3 Z-coordinate {m}
    -27.169000000004,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C1301C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.522,                 !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -30.522,                 !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -27.169000000004,        !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -27.169000000004,        !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7D637F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.522,                 !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -30.522,                 !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -30.522,                 !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -30.522,                 !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8CC1C8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.070000000001,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -29.070000000001,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -30.522,                 !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -30.522,                 !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CD9488,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FC7A86,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.169000000004,        !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -27.169000000004,        !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -27.169000000004,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -27.169000000004,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DC1B74,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8E46FE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.169000000004,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -27.169000000004,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -29.070000000001,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -29.070000000001,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    62A9E4,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    62A9E4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    16,                      !- Number of Vertices
    35.741999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    17.6,                    !- Vertex 1 Z-coordinate {m}
    35.741999999999,         !- Vertex 2 X-coordinate {m}
    136.659999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    34.187999999999,         !- Vertex 3 X-coordinate {m}
    136.659999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    34.187999999999,         !- Vertex 4 X-coordinate {m}
    133.777999999994,        !- Vertex 4 Y-coordinate {m}
    17.6,                    !- Vertex 4 Z-coordinate {m}
    37.342999999999,         !- Vertex 5 X-coordinate {m}
    133.777999999994,        !- Vertex 5 Y-coordinate {m}
    17.6,                    !- Vertex 5 Z-coordinate {m}
    37.342999999999,         !- Vertex 6 X-coordinate {m}
    128.387999999994,        !- Vertex 6 Y-coordinate {m}
    17.6,                    !- Vertex 6 Z-coordinate {m}
    33.874999999999,         !- Vertex 7 X-coordinate {m}
    128.387999999994,        !- Vertex 7 Y-coordinate {m}
    17.6,                    !- Vertex 7 Z-coordinate {m}
    33.874999999999,         !- Vertex 8 X-coordinate {m}
    132.273999999994,        !- Vertex 8 Y-coordinate {m}
    17.6,                    !- Vertex 8 Z-coordinate {m}
    32.291999999999,         !- Vertex 9 X-coordinate {m}
    132.273999999994,        !- Vertex 9 Y-coordinate {m}
    17.6,                    !- Vertex 9 Z-coordinate {m}
    32.291999999999,         !- Vertex 10 X-coordinate {m}
    132.819999999994,        !- Vertex 10 Y-coordinate {m}
    17.6,                    !- Vertex 10 Z-coordinate {m}
    30.521999999999,         !- Vertex 11 X-coordinate {m}
    132.819999999994,        !- Vertex 11 Y-coordinate {m}
    17.6,                    !- Vertex 11 Z-coordinate {m}
    30.521999999999,         !- Vertex 12 X-coordinate {m}
    139.550999999993,        !- Vertex 12 Y-coordinate {m}
    17.6,                    !- Vertex 12 Z-coordinate {m}
    31.973999999999,         !- Vertex 13 X-coordinate {m}
    139.550999999993,        !- Vertex 13 Y-coordinate {m}
    17.6,                    !- Vertex 13 Z-coordinate {m}
    31.973999999999,         !- Vertex 14 X-coordinate {m}
    141.675999999993,        !- Vertex 14 Y-coordinate {m}
    17.6,                    !- Vertex 14 Z-coordinate {m}
    34.973999999999,         !- Vertex 15 X-coordinate {m}
    141.675999999993,        !- Vertex 15 Y-coordinate {m}
    17.6,                    !- Vertex 15 Z-coordinate {m}
    34.973999999999,         !- Vertex 16 X-coordinate {m}
    139.550999999993,        !- Vertex 16 Y-coordinate {m}
    17.6;                    !- Vertex 16 Z-coordinate {m}

BuildingSurface:Detailed,
    9FAD75,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9FAD75,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    16,                      !- Number of Vertices
    31.973999999999,         !- Vertex 1 X-coordinate {m}
    141.675999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    31.973999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    20.4,                    !- Vertex 2 Z-coordinate {m}
    30.521999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    20.4,                    !- Vertex 3 Z-coordinate {m}
    30.521999999999,         !- Vertex 4 X-coordinate {m}
    132.819999999994,        !- Vertex 4 Y-coordinate {m}
    20.4,                    !- Vertex 4 Z-coordinate {m}
    32.291999999999,         !- Vertex 5 X-coordinate {m}
    132.819999999994,        !- Vertex 5 Y-coordinate {m}
    20.4,                    !- Vertex 5 Z-coordinate {m}
    32.291999999999,         !- Vertex 6 X-coordinate {m}
    132.273999999994,        !- Vertex 6 Y-coordinate {m}
    20.4,                    !- Vertex 6 Z-coordinate {m}
    33.874999999999,         !- Vertex 7 X-coordinate {m}
    132.273999999994,        !- Vertex 7 Y-coordinate {m}
    20.4,                    !- Vertex 7 Z-coordinate {m}
    33.874999999999,         !- Vertex 8 X-coordinate {m}
    128.387999999994,        !- Vertex 8 Y-coordinate {m}
    20.4,                    !- Vertex 8 Z-coordinate {m}
    37.342999999999,         !- Vertex 9 X-coordinate {m}
    128.387999999994,        !- Vertex 9 Y-coordinate {m}
    20.4,                    !- Vertex 9 Z-coordinate {m}
    37.342999999999,         !- Vertex 10 X-coordinate {m}
    133.777999999994,        !- Vertex 10 Y-coordinate {m}
    20.4,                    !- Vertex 10 Z-coordinate {m}
    34.187999999999,         !- Vertex 11 X-coordinate {m}
    133.777999999994,        !- Vertex 11 Y-coordinate {m}
    20.4,                    !- Vertex 11 Z-coordinate {m}
    34.187999999999,         !- Vertex 12 X-coordinate {m}
    136.659999999994,        !- Vertex 12 Y-coordinate {m}
    20.4,                    !- Vertex 12 Z-coordinate {m}
    35.741999999999,         !- Vertex 13 X-coordinate {m}
    136.659999999994,        !- Vertex 13 Y-coordinate {m}
    20.4,                    !- Vertex 13 Z-coordinate {m}
    35.741999999999,         !- Vertex 14 X-coordinate {m}
    139.550999999993,        !- Vertex 14 Y-coordinate {m}
    20.4,                    !- Vertex 14 Z-coordinate {m}
    34.973999999999,         !- Vertex 15 X-coordinate {m}
    139.550999999993,        !- Vertex 15 Y-coordinate {m}
    20.4,                    !- Vertex 15 Z-coordinate {m}
    34.973999999999,         !- Vertex 16 X-coordinate {m}
    141.675999999993,        !- Vertex 16 Y-coordinate {m}
    20.4;                    !- Vertex 16 Z-coordinate {m}

BuildingSurface:Detailed,
    550CDC,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C00851,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.187999999999,         !- Vertex 1 X-coordinate {m}
    133.777999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    34.187999999999,         !- Vertex 2 X-coordinate {m}
    133.777999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    34.187999999999,         !- Vertex 3 X-coordinate {m}
    136.659999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    34.187999999999,         !- Vertex 4 X-coordinate {m}
    136.659999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F404F7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9BB333,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.342999999999,         !- Vertex 1 X-coordinate {m}
    133.777999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    37.342999999999,         !- Vertex 2 X-coordinate {m}
    133.777999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    34.187999999999,         !- Vertex 3 X-coordinate {m}
    133.777999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    34.187999999999,         !- Vertex 4 X-coordinate {m}
    133.777999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    38933C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4EA790,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.342999999999,         !- Vertex 1 X-coordinate {m}
    132.559999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    37.342999999999,         !- Vertex 2 X-coordinate {m}
    132.559999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    133.777999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    133.777999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    834AD4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.874999999999,         !- Vertex 1 X-coordinate {m}
    128.387999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    33.874999999999,         !- Vertex 2 X-coordinate {m}
    128.387999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    128.387999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    128.387999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ACD4C8,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7E5F9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.874999999999,         !- Vertex 1 X-coordinate {m}
    132.273999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    33.874999999999,         !- Vertex 2 X-coordinate {m}
    132.273999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    33.874999999999,         !- Vertex 3 X-coordinate {m}
    128.387999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    33.874999999999,         !- Vertex 4 X-coordinate {m}
    128.387999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    586D18,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    81998C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.291999999999,         !- Vertex 1 X-coordinate {m}
    132.273999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    32.291999999999,         !- Vertex 2 X-coordinate {m}
    132.273999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    33.874999999999,         !- Vertex 3 X-coordinate {m}
    132.273999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    33.874999999999,         !- Vertex 4 X-coordinate {m}
    132.273999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EA84EE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BE0F22,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.291999999999,         !- Vertex 1 X-coordinate {m}
    132.819999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    32.291999999999,         !- Vertex 2 X-coordinate {m}
    132.819999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    32.291999999999,         !- Vertex 3 X-coordinate {m}
    132.273999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    32.291999999999,         !- Vertex 4 X-coordinate {m}
    132.273999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6C17BB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    38316D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.521999999999,         !- Vertex 1 X-coordinate {m}
    132.819999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    30.521999999999,         !- Vertex 2 X-coordinate {m}
    132.819999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    32.291999999999,         !- Vertex 3 X-coordinate {m}
    132.819999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    32.291999999999,         !- Vertex 4 X-coordinate {m}
    132.819999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    58CB87,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    58CB87,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.521999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    30.521999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    30.521999999999,         !- Vertex 3 X-coordinate {m}
    132.819999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    30.521999999999,         !- Vertex 4 X-coordinate {m}
    132.819999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B8067C,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.973999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    31.973999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    30.521999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    30.521999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    814B1B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.973999999999,         !- Vertex 1 X-coordinate {m}
    141.675999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    31.973999999999,         !- Vertex 2 X-coordinate {m}
    141.675999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    31.973999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    31.973999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1FE133,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.973999999999,         !- Vertex 1 X-coordinate {m}
    141.675999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    34.973999999999,         !- Vertex 2 X-coordinate {m}
    141.675999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    31.973999999999,         !- Vertex 3 X-coordinate {m}
    141.675999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    31.973999999999,         !- Vertex 4 X-coordinate {m}
    141.675999999993,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    488576,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.973999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    34.973999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    34.973999999999,         !- Vertex 3 X-coordinate {m}
    141.675999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    34.973999999999,         !- Vertex 4 X-coordinate {m}
    141.675999999993,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E7083B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    35.741999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    35.741999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    34.973999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    34.973999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    55BC62,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    35.741999999999,         !- Vertex 1 X-coordinate {m}
    136.659999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    35.741999999999,         !- Vertex 2 X-coordinate {m}
    136.659999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    35.741999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    35.741999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DFC313,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    248178,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.187999999999,         !- Vertex 1 X-coordinate {m}
    136.659999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    34.187999999999,         !- Vertex 2 X-coordinate {m}
    136.659999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    35.741999999999,         !- Vertex 3 X-coordinate {m}
    136.659999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    35.741999999999,         !- Vertex 4 X-coordinate {m}
    136.659999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B55A20,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.342999999999,         !- Vertex 1 X-coordinate {m}
    128.387999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    37.342999999999,         !- Vertex 2 X-coordinate {m}
    128.387999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    132.559999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    132.559999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    9EBB9C,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Mid_3R_AC_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9EBB9C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    17.6,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -3.352999999997,         !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -3.352999999997,         !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    17.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B50B83,                  !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Mid_3R_AC_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B50B83,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.352999999997,         !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -3.352999999997,         !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    20.4,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    20.4,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3A89E2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.352999999997,         !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -3.352999999997,         !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    520407,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3AEE5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.352999999997,         !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -3.352999999997,         !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -3.352999999997,         !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -3.352999999997,         !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DB7B24,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7C3286,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.451999999999,         !- Vertex 1 X-coordinate {m}
    150.713999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    -1.451999999999,         !- Vertex 2 X-coordinate {m}
    150.713999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -3.352999999997,         !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -3.352999999997,         !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    94259B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Mid_3R_AC_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    94259B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6AD0AC,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Mid_3R_AC_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    17.6,                    !- Vertex 2 Z-coordinate {m}
    -1.451999999999,         !- Vertex 3 X-coordinate {m}
    150.713999999993,        !- Vertex 3 Y-coordinate {m}
    17.6,                    !- Vertex 3 Z-coordinate {m}
    -1.451999999999,         !- Vertex 4 X-coordinate {m}
    150.713999999993,        !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    656FB7,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Top_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    656FB7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    33.874999999999,         !- Vertex 1 X-coordinate {m}
    143.436999999994,        !- Vertex 1 Y-coordinate {m}
    31.6,                    !- Vertex 1 Z-coordinate {m}
    33.874999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    30.521999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    30.521999999999,         !- Vertex 4 X-coordinate {m}
    143.982999999994,        !- Vertex 4 Y-coordinate {m}
    31.6,                    !- Vertex 4 Z-coordinate {m}
    32.291999999999,         !- Vertex 5 X-coordinate {m}
    143.982999999994,        !- Vertex 5 Y-coordinate {m}
    31.6,                    !- Vertex 5 Z-coordinate {m}
    32.291999999999,         !- Vertex 6 X-coordinate {m}
    143.436999999994,        !- Vertex 6 Y-coordinate {m}
    31.6;                    !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    EDB3C0,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Top_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EDB3C0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    39.076999999999,         !- Vertex 1 X-coordinate {m}
    147.822999999994,        !- Vertex 1 Y-coordinate {m}
    31.6,                    !- Vertex 1 Z-coordinate {m}
    39.076999999999,         !- Vertex 2 X-coordinate {m}
    143.722999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    143.722999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    144.940999999994,        !- Vertex 4 Y-coordinate {m}
    31.6,                    !- Vertex 4 Z-coordinate {m}
    34.187999999999,         !- Vertex 5 X-coordinate {m}
    144.940999999994,        !- Vertex 5 Y-coordinate {m}
    31.6,                    !- Vertex 5 Z-coordinate {m}
    34.187999999999,         !- Vertex 6 X-coordinate {m}
    147.822999999994,        !- Vertex 6 Y-coordinate {m}
    31.6;                    !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    A7E34B,                  !- Name
    Roof,                    !- Surface Type
    Green Roof,              !- Construction Name
    Top_3R_AC_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    30.521999999999,         !- Vertex 1 X-coordinate {m}
    143.982999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    30.521999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    34.4,                    !- Vertex 2 Z-coordinate {m}
    33.874999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    34.4,                    !- Vertex 3 Z-coordinate {m}
    33.874999999999,         !- Vertex 4 X-coordinate {m}
    143.436999999994,        !- Vertex 4 Y-coordinate {m}
    34.4,                    !- Vertex 4 Z-coordinate {m}
    32.291999999999,         !- Vertex 5 X-coordinate {m}
    143.436999999994,        !- Vertex 5 Y-coordinate {m}
    34.4,                    !- Vertex 5 Z-coordinate {m}
    32.291999999999,         !- Vertex 6 X-coordinate {m}
    143.982999999994,        !- Vertex 6 Y-coordinate {m}
    34.4;                    !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    E29F42,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E29F42,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.521999999999,         !- Vertex 1 X-coordinate {m}
    143.982999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    30.521999999999,         !- Vertex 2 X-coordinate {m}
    143.982999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    30.521999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    30.521999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A3125C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E313CC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.291999999999,         !- Vertex 1 X-coordinate {m}
    143.982999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    32.291999999999,         !- Vertex 2 X-coordinate {m}
    143.982999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    30.521999999999,         !- Vertex 3 X-coordinate {m}
    143.982999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    30.521999999999,         !- Vertex 4 X-coordinate {m}
    143.982999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C9E6D7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    24F025,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.291999999999,         !- Vertex 1 X-coordinate {m}
    143.436999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    32.291999999999,         !- Vertex 2 X-coordinate {m}
    143.436999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    32.291999999999,         !- Vertex 3 X-coordinate {m}
    143.982999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    32.291999999999,         !- Vertex 4 X-coordinate {m}
    143.982999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ADD8C6,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FD96CD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.874999999999,         !- Vertex 1 X-coordinate {m}
    143.436999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    33.874999999999,         !- Vertex 2 X-coordinate {m}
    143.436999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    32.291999999999,         !- Vertex 3 X-coordinate {m}
    143.436999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    32.291999999999,         !- Vertex 4 X-coordinate {m}
    143.436999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CD3E03,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6CCEE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.874999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    33.874999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    33.874999999999,         !- Vertex 3 X-coordinate {m}
    143.436999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    33.874999999999,         !- Vertex 4 X-coordinate {m}
    143.436999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7BCC00,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_AC_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.521999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    30.521999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    33.874999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    33.874999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    75DE40,                  !- Name
    Roof,                    !- Surface Type
    Green Roof,              !- Construction Name
    Top_3R_AC_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    34.187999999999,         !- Vertex 1 X-coordinate {m}
    147.822999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    34.187999999999,         !- Vertex 2 X-coordinate {m}
    144.940999999994,        !- Vertex 2 Y-coordinate {m}
    34.4,                    !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    144.940999999994,        !- Vertex 3 Y-coordinate {m}
    34.4,                    !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    143.722999999994,        !- Vertex 4 Y-coordinate {m}
    34.4,                    !- Vertex 4 Z-coordinate {m}
    39.076999999999,         !- Vertex 5 X-coordinate {m}
    143.722999999994,        !- Vertex 5 Y-coordinate {m}
    34.4,                    !- Vertex 5 Z-coordinate {m}
    39.076999999999,         !- Vertex 6 X-coordinate {m}
    147.822999999994,        !- Vertex 6 Y-coordinate {m}
    34.4;                    !- Vertex 6 Z-coordinate {m}

BuildingSurface:Detailed,
    C0E366,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C0E366,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    39.076999999999,         !- Vertex 1 X-coordinate {m}
    143.722999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    39.076999999999,         !- Vertex 2 X-coordinate {m}
    143.722999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    39.076999999999,         !- Vertex 3 X-coordinate {m}
    147.822999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    39.076999999999,         !- Vertex 4 X-coordinate {m}
    147.822999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E03F80,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_AC_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.342999999999,         !- Vertex 1 X-coordinate {m}
    143.722999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    37.342999999999,         !- Vertex 2 X-coordinate {m}
    143.722999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    39.076999999999,         !- Vertex 3 X-coordinate {m}
    143.722999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    39.076999999999,         !- Vertex 4 X-coordinate {m}
    143.722999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BDF462,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BC749E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.342999999999,         !- Vertex 1 X-coordinate {m}
    144.940999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    37.342999999999,         !- Vertex 2 X-coordinate {m}
    144.940999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    143.722999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    143.722999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6E79CF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    72EFCA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.187999999999,         !- Vertex 1 X-coordinate {m}
    144.940999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    34.187999999999,         !- Vertex 2 X-coordinate {m}
    144.940999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    144.940999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    144.940999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CD89CB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1B59AD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.187999999999,         !- Vertex 1 X-coordinate {m}
    147.822999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    34.187999999999,         !- Vertex 2 X-coordinate {m}
    147.822999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    34.187999999999,         !- Vertex 3 X-coordinate {m}
    144.940999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    34.187999999999,         !- Vertex 4 X-coordinate {m}
    144.940999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3D68F1,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    58768C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    35.741999999999,         !- Vertex 1 X-coordinate {m}
    147.822999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    35.741999999999,         !- Vertex 2 X-coordinate {m}
    147.822999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    34.187999999999,         !- Vertex 3 X-coordinate {m}
    147.822999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    34.187999999999,         !- Vertex 4 X-coordinate {m}
    147.822999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    65FB66,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_AC_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    39.076999999999,         !- Vertex 1 X-coordinate {m}
    147.822999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    39.076999999999,         !- Vertex 2 X-coordinate {m}
    147.822999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    35.741999999999,         !- Vertex 3 X-coordinate {m}
    147.822999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    35.741999999999,         !- Vertex 4 X-coordinate {m}
    147.822999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2563D9,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Top_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2563D9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    -59.177000000001,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    31.6,                    !- Vertex 1 Z-coordinate {m}
    -59.177000000001,        !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -57.691000000001,        !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -57.691000000001,        !- Vertex 4 X-coordinate {m}
    139.551,                 !- Vertex 4 Y-coordinate {m}
    31.6,                    !- Vertex 4 Z-coordinate {m}
    -61.043999999999,        !- Vertex 5 X-coordinate {m}
    139.551,                 !- Vertex 5 Y-coordinate {m}
    31.6,                    !- Vertex 5 Z-coordinate {m}
    -61.043999999999,        !- Vertex 6 X-coordinate {m}
    150.713999999994,        !- Vertex 6 Y-coordinate {m}
    31.6,                    !- Vertex 6 Z-coordinate {m}
    -62.945000000001,        !- Vertex 7 X-coordinate {m}
    150.713999999994,        !- Vertex 7 Y-coordinate {m}
    31.6,                    !- Vertex 7 Z-coordinate {m}
    -62.945000000001,        !- Vertex 8 X-coordinate {m}
    152.838999999994,        !- Vertex 8 Y-coordinate {m}
    31.6,                    !- Vertex 8 Z-coordinate {m}
    -59.945000000001,        !- Vertex 9 X-coordinate {m}
    152.838999999994,        !- Vertex 9 Y-coordinate {m}
    31.6,                    !- Vertex 9 Z-coordinate {m}
    -59.945000000001,        !- Vertex 10 X-coordinate {m}
    150.713999999994,        !- Vertex 10 Y-coordinate {m}
    31.6;                    !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    E1E523,                  !- Name
    Roof,                    !- Surface Type
    Green Roof,              !- Construction Name
    Top_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    -62.945000000001,        !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -62.945000000001,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    34.4,                    !- Vertex 2 Z-coordinate {m}
    -61.043999999999,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    34.4,                    !- Vertex 3 Z-coordinate {m}
    -61.043999999999,        !- Vertex 4 X-coordinate {m}
    139.551,                 !- Vertex 4 Y-coordinate {m}
    34.4,                    !- Vertex 4 Z-coordinate {m}
    -57.691000000001,        !- Vertex 5 X-coordinate {m}
    139.551,                 !- Vertex 5 Y-coordinate {m}
    34.4,                    !- Vertex 5 Z-coordinate {m}
    -57.691000000001,        !- Vertex 6 X-coordinate {m}
    148.432999999994,        !- Vertex 6 Y-coordinate {m}
    34.4,                    !- Vertex 6 Z-coordinate {m}
    -59.177000000001,        !- Vertex 7 X-coordinate {m}
    148.432999999994,        !- Vertex 7 Y-coordinate {m}
    34.4,                    !- Vertex 7 Z-coordinate {m}
    -59.177000000001,        !- Vertex 8 X-coordinate {m}
    150.713999999994,        !- Vertex 8 Y-coordinate {m}
    34.4,                    !- Vertex 8 Z-coordinate {m}
    -59.945000000001,        !- Vertex 9 X-coordinate {m}
    150.713999999994,        !- Vertex 9 Y-coordinate {m}
    34.4,                    !- Vertex 9 Z-coordinate {m}
    -59.945000000001,        !- Vertex 10 X-coordinate {m}
    152.838999999994,        !- Vertex 10 Y-coordinate {m}
    34.4;                    !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    F5C112,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D35429,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -61.043999999999,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -61.043999999999,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -61.043999999999,        !- Vertex 3 X-coordinate {m}
    139.551,                 !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -61.043999999999,        !- Vertex 4 X-coordinate {m}
    139.551,                 !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C5E0DF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    98B642,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.945000000001,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -62.945000000001,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -61.043999999999,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -61.043999999999,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4EF493,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -62.945000000001,        !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -62.945000000001,        !- Vertex 2 X-coordinate {m}
    152.838999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -62.945000000001,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -62.945000000001,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FF1857,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.945000000001,        !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -59.945000000001,        !- Vertex 2 X-coordinate {m}
    152.838999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -62.945000000001,        !- Vertex 3 X-coordinate {m}
    152.838999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -62.945000000001,        !- Vertex 4 X-coordinate {m}
    152.838999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    70320D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.945000000001,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -59.945000000001,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -59.945000000001,        !- Vertex 3 X-coordinate {m}
    152.838999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -59.945000000001,        !- Vertex 4 X-coordinate {m}
    152.838999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E1B7E4,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.177000000001,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -59.177000000001,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -59.945000000001,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -59.945000000001,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F7BF36,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -59.177000000001,        !- Vertex 1 X-coordinate {m}
    148.432999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -59.177000000001,        !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -59.177000000001,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -59.177000000001,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    460E14,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -57.691000000001,        !- Vertex 1 X-coordinate {m}
    148.432999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -57.691000000001,        !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -59.177000000001,        !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -59.177000000001,        !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ED595C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ED595C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -57.691000000001,        !- Vertex 1 X-coordinate {m}
    139.551,                 !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -57.691000000001,        !- Vertex 2 X-coordinate {m}
    139.551,                 !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -57.691000000001,        !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -57.691000000001,        !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    62647D,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -61.043999999999,        !- Vertex 1 X-coordinate {m}
    139.551,                 !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -61.043999999999,        !- Vertex 2 X-coordinate {m}
    139.551,                 !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -57.691000000001,        !- Vertex 3 X-coordinate {m}
    139.551,                 !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -57.691000000001,        !- Vertex 4 X-coordinate {m}
    139.551,                 !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C0ACA3,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Top_3R_AC_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C0ACA3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    31.6,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -3.352999999997,         !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -3.352999999997,         !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    31.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D1FFE3,                  !- Name
    Roof,                    !- Surface Type
    Green Roof,              !- Construction Name
    Top_3R_AC_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.352999999997,         !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -3.352999999997,         !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    34.4,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    34.4,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    DEE2B1,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_AC_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.352999999997,         !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -3.352999999997,         !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6D770A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3AEE5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.352999999997,         !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -3.352999999997,         !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -3.352999999997,         !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -3.352999999997,         !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2C6CDD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7C3286,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.451999999999,         !- Vertex 1 X-coordinate {m}
    150.713999999993,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -1.451999999999,         !- Vertex 2 X-coordinate {m}
    150.713999999993,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -3.352999999997,         !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -3.352999999997,         !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F54FA9,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F54FA9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    95BEA6,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_AC_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -1.451999999999,         !- Vertex 3 X-coordinate {m}
    150.713999999993,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -1.451999999999,         !- Vertex 4 X-coordinate {m}
    150.713999999993,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AC1AA7,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Top_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AC1AA7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    66.298,                  !- Vertex 1 X-coordinate {m}
    152.838999999995,        !- Vertex 1 Y-coordinate {m}
    31.6,                    !- Vertex 1 Z-coordinate {m}
    66.298,                  !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    64.396999999999,         !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    64.396999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    31.6,                    !- Vertex 4 Z-coordinate {m}
    61.044,                  !- Vertex 5 X-coordinate {m}
    139.550999999995,        !- Vertex 5 Y-coordinate {m}
    31.6,                    !- Vertex 5 Z-coordinate {m}
    61.044,                  !- Vertex 6 X-coordinate {m}
    148.432999999996,        !- Vertex 6 Y-coordinate {m}
    31.6,                    !- Vertex 6 Z-coordinate {m}
    62.529999999999,         !- Vertex 7 X-coordinate {m}
    148.432999999996,        !- Vertex 7 Y-coordinate {m}
    31.6,                    !- Vertex 7 Z-coordinate {m}
    62.529999999999,         !- Vertex 8 X-coordinate {m}
    150.713999999995,        !- Vertex 8 Y-coordinate {m}
    31.6,                    !- Vertex 8 Z-coordinate {m}
    63.298,                  !- Vertex 9 X-coordinate {m}
    150.713999999995,        !- Vertex 9 Y-coordinate {m}
    31.6,                    !- Vertex 9 Z-coordinate {m}
    63.298,                  !- Vertex 10 X-coordinate {m}
    152.838999999995,        !- Vertex 10 Y-coordinate {m}
    31.6;                    !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    E8EDFB,                  !- Name
    Roof,                    !- Surface Type
    Green Roof,              !- Construction Name
    Top_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    63.298,                  !- Vertex 1 X-coordinate {m}
    152.838999999995,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    63.298,                  !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    34.4,                    !- Vertex 2 Z-coordinate {m}
    62.529999999999,         !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    34.4,                    !- Vertex 3 Z-coordinate {m}
    62.529999999999,         !- Vertex 4 X-coordinate {m}
    148.432999999996,        !- Vertex 4 Y-coordinate {m}
    34.4,                    !- Vertex 4 Z-coordinate {m}
    61.044,                  !- Vertex 5 X-coordinate {m}
    148.432999999996,        !- Vertex 5 Y-coordinate {m}
    34.4,                    !- Vertex 5 Z-coordinate {m}
    61.044,                  !- Vertex 6 X-coordinate {m}
    139.550999999995,        !- Vertex 6 Y-coordinate {m}
    34.4,                    !- Vertex 6 Z-coordinate {m}
    64.396999999999,         !- Vertex 7 X-coordinate {m}
    139.550999999995,        !- Vertex 7 Y-coordinate {m}
    34.4,                    !- Vertex 7 Z-coordinate {m}
    64.396999999999,         !- Vertex 8 X-coordinate {m}
    150.713999999995,        !- Vertex 8 Y-coordinate {m}
    34.4,                    !- Vertex 8 Z-coordinate {m}
    66.298,                  !- Vertex 9 X-coordinate {m}
    150.713999999995,        !- Vertex 9 Y-coordinate {m}
    34.4,                    !- Vertex 9 Z-coordinate {m}
    66.298,                  !- Vertex 10 X-coordinate {m}
    152.838999999995,        !- Vertex 10 Y-coordinate {m}
    34.4;                    !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    EED077,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    63.298,                  !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    63.298,                  !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    62.529999999999,         !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    62.529999999999,         !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    653211,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    63.298,                  !- Vertex 1 X-coordinate {m}
    152.838999999995,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    63.298,                  !- Vertex 2 X-coordinate {m}
    152.838999999995,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    63.298,                  !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    63.298,                  !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D4DC85,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    66.298,                  !- Vertex 1 X-coordinate {m}
    152.838999999995,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    66.298,                  !- Vertex 2 X-coordinate {m}
    152.838999999995,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    63.298,                  !- Vertex 3 X-coordinate {m}
    152.838999999995,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    63.298,                  !- Vertex 4 X-coordinate {m}
    152.838999999995,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F43BCB,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    66.298,                  !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    66.298,                  !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    66.298,                  !- Vertex 3 X-coordinate {m}
    152.838999999995,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    66.298,                  !- Vertex 4 X-coordinate {m}
    152.838999999995,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6EF9C9,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    40A37B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.396999999999,         !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    64.396999999999,         !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    66.298,                  !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    66.298,                  !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8A846F,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5A873A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.396999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999995,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    64.396999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    64.396999999999,         !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    64.396999999999,         !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A5D7A2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    61.044,                  !- Vertex 1 X-coordinate {m}
    139.550999999995,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    61.044,                  !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    64.396999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    64.396999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EEE738,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EEE738,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.044,                  !- Vertex 1 X-coordinate {m}
    148.432999999996,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    61.044,                  !- Vertex 2 X-coordinate {m}
    148.432999999996,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    61.044,                  !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    61.044,                  !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    36AA50,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.529999999999,         !- Vertex 1 X-coordinate {m}
    148.432999999996,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    62.529999999999,         !- Vertex 2 X-coordinate {m}
    148.432999999996,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    61.044,                  !- Vertex 3 X-coordinate {m}
    148.432999999996,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    61.044,                  !- Vertex 4 X-coordinate {m}
    148.432999999996,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    755B68,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    62.529999999999,         !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    62.529999999999,         !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    62.529999999999,         !- Vertex 3 X-coordinate {m}
    148.432999999996,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    62.529999999999,         !- Vertex 4 X-coordinate {m}
    148.432999999996,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CECEB2,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Top_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CECEB2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.043999999998,         !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    31.6,                    !- Vertex 1 Z-coordinate {m}
    61.043999999998,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    57.691000000002,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    57.691000000002,         !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    31.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B99D0E,                  !- Name
    Roof,                    !- Surface Type
    Green Roof,              !- Construction Name
    Top_3R_AC_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    57.691000000002,         !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    57.691000000002,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    34.4,                    !- Vertex 2 Z-coordinate {m}
    61.043999999998,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    34.4,                    !- Vertex 3 Z-coordinate {m}
    61.043999999998,         !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    64FC7F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_AC_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    57.691000000002,         !- Vertex 1 X-coordinate {m}
    139.550999999995,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    57.691000000002,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    61.043999999998,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    61.043999999998,         !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3D566D,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B884B5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    57.691000000002,         !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    57.691000000002,         !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    57.691000000002,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    57.691000000002,         !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    153C54,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Rht,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5843B0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    59.592,                  !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    59.592,                  !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    57.691000000002,         !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    57.691000000002,         !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5874F1,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_AC_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    61.043999999998,         !- Vertex 1 X-coordinate {m}
    139.550999999995,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    61.043999999998,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    61.043999999998,         !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    61.043999999998,         !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CFFA86,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_AC_Rht,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    61.043999999998,         !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    61.043999999998,         !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    59.592,                  !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    59.592,                  !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A9C204,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Top_3R_AC_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A9C204,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.169000000004,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    31.6,                    !- Vertex 1 Z-coordinate {m}
    -27.169000000004,        !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -30.522,                 !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -30.522,                 !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    31.6;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    52AE84,                  !- Name
    Roof,                    !- Surface Type
    Green Roof,              !- Construction Name
    Top_3R_AC_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.522,                 !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -30.522,                 !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    34.4,                    !- Vertex 2 Z-coordinate {m}
    -27.169000000004,        !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    34.4,                    !- Vertex 3 Z-coordinate {m}
    -27.169000000004,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E0F521,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_AC_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.522,                 !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -30.522,                 !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -27.169000000004,        !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -27.169000000004,        !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EEA90E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_AC_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -30.522,                 !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -30.522,                 !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -30.522,                 !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -30.522,                 !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    59C019,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_AC_Lft,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -29.070000000001,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -29.070000000001,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -30.522,                 !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -30.522,                 !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    D35429,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5C112,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.169000000004,        !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -27.169000000004,        !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -27.169000000004,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -27.169000000004,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    98B642,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_AC_Lft,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C5E0DF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.169000000004,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    -27.169000000004,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    -29.070000000001,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    -29.070000000001,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    84F16F,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    84F16F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    10,                      !- Number of Vertices
    5.254000000001,          !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    31.6,                    !- Vertex 1 Z-coordinate {m}
    5.254000000001,          !- Vertex 2 X-coordinate {m}
    150.713999999993,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    3.353,                   !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    3.353,                   !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    31.6,                    !- Vertex 4 Z-coordinate {m}
    1e-12,                   !- Vertex 5 X-coordinate {m}
    139.550999999993,        !- Vertex 5 Y-coordinate {m}
    31.6,                    !- Vertex 5 Z-coordinate {m}
    1e-12,                   !- Vertex 6 X-coordinate {m}
    148.432999999994,        !- Vertex 6 Y-coordinate {m}
    31.6,                    !- Vertex 6 Z-coordinate {m}
    1.486000000001,          !- Vertex 7 X-coordinate {m}
    148.432999999994,        !- Vertex 7 Y-coordinate {m}
    31.6,                    !- Vertex 7 Z-coordinate {m}
    1.486000000001,          !- Vertex 8 X-coordinate {m}
    150.713999999994,        !- Vertex 8 Y-coordinate {m}
    31.6,                    !- Vertex 8 Z-coordinate {m}
    2.254000000002,          !- Vertex 9 X-coordinate {m}
    150.713999999993,        !- Vertex 9 Y-coordinate {m}
    31.6,                    !- Vertex 9 Z-coordinate {m}
    2.254000000002,          !- Vertex 10 X-coordinate {m}
    152.838999999994,        !- Vertex 10 Y-coordinate {m}
    31.6;                    !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    D92264,                  !- Name
    Roof,                    !- Surface Type
    Green Roof,              !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    2.254000000002,          !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    2.254000000002,          !- Vertex 2 X-coordinate {m}
    150.713999999993,        !- Vertex 2 Y-coordinate {m}
    34.4,                    !- Vertex 2 Z-coordinate {m}
    1.486000000001,          !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    34.4,                    !- Vertex 3 Z-coordinate {m}
    1.486000000001,          !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    34.4,                    !- Vertex 4 Z-coordinate {m}
    1e-12,                   !- Vertex 5 X-coordinate {m}
    148.432999999994,        !- Vertex 5 Y-coordinate {m}
    34.4,                    !- Vertex 5 Z-coordinate {m}
    1e-12,                   !- Vertex 6 X-coordinate {m}
    139.550999999993,        !- Vertex 6 Y-coordinate {m}
    34.4,                    !- Vertex 6 Z-coordinate {m}
    3.353,                   !- Vertex 7 X-coordinate {m}
    139.550999999993,        !- Vertex 7 Y-coordinate {m}
    34.4,                    !- Vertex 7 Z-coordinate {m}
    3.353,                   !- Vertex 8 X-coordinate {m}
    150.713999999994,        !- Vertex 8 Y-coordinate {m}
    34.4,                    !- Vertex 8 Z-coordinate {m}
    5.254000000001,          !- Vertex 9 X-coordinate {m}
    150.713999999993,        !- Vertex 9 Y-coordinate {m}
    34.4,                    !- Vertex 9 Z-coordinate {m}
    5.254000000001,          !- Vertex 10 X-coordinate {m}
    152.838999999994,        !- Vertex 10 Y-coordinate {m}
    34.4;                    !- Vertex 10 Z-coordinate {m}

BuildingSurface:Detailed,
    16CA10,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.254000000002,          !- Vertex 1 X-coordinate {m}
    150.713999999993,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    2.254000000002,          !- Vertex 2 X-coordinate {m}
    150.713999999993,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    1.486000000001,          !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    1.486000000001,          !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2D05E1,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.254000000002,          !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    2.254000000002,          !- Vertex 2 X-coordinate {m}
    152.838999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    2.254000000002,          !- Vertex 3 X-coordinate {m}
    150.713999999993,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    2.254000000002,          !- Vertex 4 X-coordinate {m}
    150.713999999993,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    38392B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.254000000001,          !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    5.254000000001,          !- Vertex 2 X-coordinate {m}
    152.838999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    2.254000000002,          !- Vertex 3 X-coordinate {m}
    152.838999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    2.254000000002,          !- Vertex 4 X-coordinate {m}
    152.838999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A53796,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.254000000001,          !- Vertex 1 X-coordinate {m}
    150.713999999993,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    5.254000000001,          !- Vertex 2 X-coordinate {m}
    150.713999999993,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    5.254000000001,          !- Vertex 3 X-coordinate {m}
    152.838999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    5.254000000001,          !- Vertex 4 X-coordinate {m}
    152.838999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    72CFEF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2D85B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.353,                   !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    3.353,                   !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    5.254000000001,          !- Vertex 3 X-coordinate {m}
    150.713999999993,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    5.254000000001,          !- Vertex 4 X-coordinate {m}
    150.713999999993,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    37BDC9,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    120881,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.353,                   !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    3.353,                   !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    3.353,                   !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    3.353,                   !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    AC0D6E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1e-12,                   !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    1e-12,                   !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    3.353,                   !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    3.353,                   !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5FFA12,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5FFA12,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1e-12,                   !- Vertex 1 X-coordinate {m}
    148.432999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    1e-12,                   !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    1e-12,                   !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    1e-12,                   !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FAE232,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.486000000001,          !- Vertex 1 X-coordinate {m}
    148.432999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    1.486000000001,          !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    1e-12,                   !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    1e-12,                   !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2E5565,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.486000000001,          !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    1.486000000001,          !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    1.486000000001,          !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    1.486000000001,          !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E030B1,                  !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Top_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E030B1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    16,                      !- Number of Vertices
    35.741999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    31.6,                    !- Vertex 1 Z-coordinate {m}
    35.741999999999,         !- Vertex 2 X-coordinate {m}
    136.659999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    34.187999999999,         !- Vertex 3 X-coordinate {m}
    136.659999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    34.187999999999,         !- Vertex 4 X-coordinate {m}
    133.777999999994,        !- Vertex 4 Y-coordinate {m}
    31.6,                    !- Vertex 4 Z-coordinate {m}
    37.342999999999,         !- Vertex 5 X-coordinate {m}
    133.777999999994,        !- Vertex 5 Y-coordinate {m}
    31.6,                    !- Vertex 5 Z-coordinate {m}
    37.342999999999,         !- Vertex 6 X-coordinate {m}
    128.387999999994,        !- Vertex 6 Y-coordinate {m}
    31.6,                    !- Vertex 6 Z-coordinate {m}
    33.874999999999,         !- Vertex 7 X-coordinate {m}
    128.387999999994,        !- Vertex 7 Y-coordinate {m}
    31.6,                    !- Vertex 7 Z-coordinate {m}
    33.874999999999,         !- Vertex 8 X-coordinate {m}
    132.273999999994,        !- Vertex 8 Y-coordinate {m}
    31.6,                    !- Vertex 8 Z-coordinate {m}
    32.291999999999,         !- Vertex 9 X-coordinate {m}
    132.273999999994,        !- Vertex 9 Y-coordinate {m}
    31.6,                    !- Vertex 9 Z-coordinate {m}
    32.291999999999,         !- Vertex 10 X-coordinate {m}
    132.819999999994,        !- Vertex 10 Y-coordinate {m}
    31.6,                    !- Vertex 10 Z-coordinate {m}
    30.521999999999,         !- Vertex 11 X-coordinate {m}
    132.819999999994,        !- Vertex 11 Y-coordinate {m}
    31.6,                    !- Vertex 11 Z-coordinate {m}
    30.521999999999,         !- Vertex 12 X-coordinate {m}
    139.550999999994,        !- Vertex 12 Y-coordinate {m}
    31.6,                    !- Vertex 12 Z-coordinate {m}
    31.973999999999,         !- Vertex 13 X-coordinate {m}
    139.550999999994,        !- Vertex 13 Y-coordinate {m}
    31.6,                    !- Vertex 13 Z-coordinate {m}
    31.973999999999,         !- Vertex 14 X-coordinate {m}
    141.675999999993,        !- Vertex 14 Y-coordinate {m}
    31.6,                    !- Vertex 14 Z-coordinate {m}
    34.973999999999,         !- Vertex 15 X-coordinate {m}
    141.675999999993,        !- Vertex 15 Y-coordinate {m}
    31.6,                    !- Vertex 15 Z-coordinate {m}
    34.973999999999,         !- Vertex 16 X-coordinate {m}
    139.550999999994,        !- Vertex 16 Y-coordinate {m}
    31.6;                    !- Vertex 16 Z-coordinate {m}

BuildingSurface:Detailed,
    B7B826,                  !- Name
    Roof,                    !- Surface Type
    Green Roof,              !- Construction Name
    Top_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    16,                      !- Number of Vertices
    31.973999999999,         !- Vertex 1 X-coordinate {m}
    141.675999999993,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    31.973999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    34.4,                    !- Vertex 2 Z-coordinate {m}
    30.521999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    34.4,                    !- Vertex 3 Z-coordinate {m}
    30.521999999999,         !- Vertex 4 X-coordinate {m}
    132.819999999994,        !- Vertex 4 Y-coordinate {m}
    34.4,                    !- Vertex 4 Z-coordinate {m}
    32.291999999999,         !- Vertex 5 X-coordinate {m}
    132.819999999994,        !- Vertex 5 Y-coordinate {m}
    34.4,                    !- Vertex 5 Z-coordinate {m}
    32.291999999999,         !- Vertex 6 X-coordinate {m}
    132.273999999994,        !- Vertex 6 Y-coordinate {m}
    34.4,                    !- Vertex 6 Z-coordinate {m}
    33.874999999999,         !- Vertex 7 X-coordinate {m}
    132.273999999994,        !- Vertex 7 Y-coordinate {m}
    34.4,                    !- Vertex 7 Z-coordinate {m}
    33.874999999999,         !- Vertex 8 X-coordinate {m}
    128.387999999994,        !- Vertex 8 Y-coordinate {m}
    34.4,                    !- Vertex 8 Z-coordinate {m}
    37.342999999999,         !- Vertex 9 X-coordinate {m}
    128.387999999994,        !- Vertex 9 Y-coordinate {m}
    34.4,                    !- Vertex 9 Z-coordinate {m}
    37.342999999999,         !- Vertex 10 X-coordinate {m}
    133.777999999994,        !- Vertex 10 Y-coordinate {m}
    34.4,                    !- Vertex 10 Z-coordinate {m}
    34.187999999999,         !- Vertex 11 X-coordinate {m}
    133.777999999994,        !- Vertex 11 Y-coordinate {m}
    34.4,                    !- Vertex 11 Z-coordinate {m}
    34.187999999999,         !- Vertex 12 X-coordinate {m}
    136.659999999994,        !- Vertex 12 Y-coordinate {m}
    34.4,                    !- Vertex 12 Z-coordinate {m}
    35.741999999999,         !- Vertex 13 X-coordinate {m}
    136.659999999994,        !- Vertex 13 Y-coordinate {m}
    34.4,                    !- Vertex 13 Z-coordinate {m}
    35.741999999999,         !- Vertex 14 X-coordinate {m}
    139.550999999994,        !- Vertex 14 Y-coordinate {m}
    34.4,                    !- Vertex 14 Z-coordinate {m}
    34.973999999999,         !- Vertex 15 X-coordinate {m}
    139.550999999994,        !- Vertex 15 Y-coordinate {m}
    34.4,                    !- Vertex 15 Z-coordinate {m}
    34.973999999999,         !- Vertex 16 X-coordinate {m}
    141.675999999993,        !- Vertex 16 Y-coordinate {m}
    34.4;                    !- Vertex 16 Z-coordinate {m}

BuildingSurface:Detailed,
    2E62BE,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C00851,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.187999999999,         !- Vertex 1 X-coordinate {m}
    133.777999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    34.187999999999,         !- Vertex 2 X-coordinate {m}
    133.777999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    34.187999999999,         !- Vertex 3 X-coordinate {m}
    136.659999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    34.187999999999,         !- Vertex 4 X-coordinate {m}
    136.659999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1C2A01,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9BB333,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.342999999999,         !- Vertex 1 X-coordinate {m}
    133.777999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    37.342999999999,         !- Vertex 2 X-coordinate {m}
    133.777999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    34.187999999999,         !- Vertex 3 X-coordinate {m}
    133.777999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    34.187999999999,         !- Vertex 4 X-coordinate {m}
    133.777999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CD04B4,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4EA790,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.342999999999,         !- Vertex 1 X-coordinate {m}
    132.559999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    37.342999999999,         !- Vertex 2 X-coordinate {m}
    132.559999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    133.777999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    133.777999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    8EB296,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.874999999999,         !- Vertex 1 X-coordinate {m}
    128.387999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    33.874999999999,         !- Vertex 2 X-coordinate {m}
    128.387999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    128.387999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    128.387999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4FDE52,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7E5F9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    33.874999999999,         !- Vertex 1 X-coordinate {m}
    132.273999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    33.874999999999,         !- Vertex 2 X-coordinate {m}
    132.273999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    33.874999999999,         !- Vertex 3 X-coordinate {m}
    128.387999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    33.874999999999,         !- Vertex 4 X-coordinate {m}
    128.387999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1FF52E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    81998C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.291999999999,         !- Vertex 1 X-coordinate {m}
    132.273999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    32.291999999999,         !- Vertex 2 X-coordinate {m}
    132.273999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    33.874999999999,         !- Vertex 3 X-coordinate {m}
    132.273999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    33.874999999999,         !- Vertex 4 X-coordinate {m}
    132.273999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2ABCE6,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BE0F22,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.291999999999,         !- Vertex 1 X-coordinate {m}
    132.819999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    32.291999999999,         !- Vertex 2 X-coordinate {m}
    132.819999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    32.291999999999,         !- Vertex 3 X-coordinate {m}
    132.273999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    32.291999999999,         !- Vertex 4 X-coordinate {m}
    132.273999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A8C08C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    38316D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.521999999999,         !- Vertex 1 X-coordinate {m}
    132.819999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    30.521999999999,         !- Vertex 2 X-coordinate {m}
    132.819999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    32.291999999999,         !- Vertex 3 X-coordinate {m}
    132.819999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    32.291999999999,         !- Vertex 4 X-coordinate {m}
    132.819999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2453DF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2453DF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    30.521999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    30.521999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    30.521999999999,         !- Vertex 3 X-coordinate {m}
    132.819999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    30.521999999999,         !- Vertex 4 X-coordinate {m}
    132.819999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    836FB1,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.973999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    31.973999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    30.521999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    30.521999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6FC848,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.973999999999,         !- Vertex 1 X-coordinate {m}
    141.675999999993,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    31.973999999999,         !- Vertex 2 X-coordinate {m}
    141.675999999993,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    31.973999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    31.973999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EB36B0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.973999999999,         !- Vertex 1 X-coordinate {m}
    141.675999999993,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    34.973999999999,         !- Vertex 2 X-coordinate {m}
    141.675999999993,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    31.973999999999,         !- Vertex 3 X-coordinate {m}
    141.675999999993,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    31.973999999999,         !- Vertex 4 X-coordinate {m}
    141.675999999993,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C95431,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.973999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    34.973999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    34.973999999999,         !- Vertex 3 X-coordinate {m}
    141.675999999993,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    34.973999999999,         !- Vertex 4 X-coordinate {m}
    141.675999999993,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2D5365,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    35.741999999999,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    35.741999999999,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    34.973999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    34.973999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3BE8A8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    35.741999999999,         !- Vertex 1 X-coordinate {m}
    136.659999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    35.741999999999,         !- Vertex 2 X-coordinate {m}
    136.659999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    35.741999999999,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    35.741999999999,         !- Vertex 4 X-coordinate {m}
    139.550999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    541BB2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Top_3R_NV_Mid2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    248178,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.187999999999,         !- Vertex 1 X-coordinate {m}
    136.659999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    34.187999999999,         !- Vertex 2 X-coordinate {m}
    136.659999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    35.741999999999,         !- Vertex 3 X-coordinate {m}
    136.659999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    35.741999999999,         !- Vertex 4 X-coordinate {m}
    136.659999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4C3012,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Top_3R_NV_Mid2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    37.342999999999,         !- Vertex 1 X-coordinate {m}
    128.387999999994,        !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    37.342999999999,         !- Vertex 2 X-coordinate {m}
    128.387999999994,        !- Vertex 2 Y-coordinate {m}
    31.6,                    !- Vertex 2 Z-coordinate {m}
    37.342999999999,         !- Vertex 3 X-coordinate {m}
    132.559999999994,        !- Vertex 3 Y-coordinate {m}
    31.6,                    !- Vertex 3 Z-coordinate {m}
    37.342999999999,         !- Vertex 4 X-coordinate {m}
    132.559999999994,        !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    9B19D6,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1432F0,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.35723582935,          !- Vertex 1 X-coordinate {m}
    141.675999999993,        !- Vertex 1 Y-coordinate {m}
    2.391702553469,          !- Vertex 1 Z-coordinate {m}
    33.35723582935,          !- Vertex 2 X-coordinate {m}
    141.675999999993,        !- Vertex 2 Y-coordinate {m}
    0.976702553469,          !- Vertex 2 Z-coordinate {m}
    32.157235829352,         !- Vertex 3 X-coordinate {m}
    141.675999999993,        !- Vertex 3 Y-coordinate {m}
    0.976702553469,          !- Vertex 3 Z-coordinate {m}
    32.157235829352,         !- Vertex 4 X-coordinate {m}
    141.675999999993,        !- Vertex 4 Y-coordinate {m}
    2.391702553469;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4BBE32,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EB381E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.279392947929,         !- Vertex 1 X-coordinate {m}
    147.822999999994,        !- Vertex 1 Y-coordinate {m}
    2.283034666467,          !- Vertex 1 Z-coordinate {m}
    37.279392947929,         !- Vertex 2 X-coordinate {m}
    147.822999999994,        !- Vertex 2 Y-coordinate {m}
    0.868034666467,          !- Vertex 2 Z-coordinate {m}
    36.07939294793,          !- Vertex 3 X-coordinate {m}
    147.822999999994,        !- Vertex 3 Y-coordinate {m}
    0.868034666467,          !- Vertex 3 Z-coordinate {m}
    36.07939294793,          !- Vertex 4 X-coordinate {m}
    147.822999999994,        !- Vertex 4 Y-coordinate {m}
    2.283034666467;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3CC912,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    13A266,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.146870394829,         !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    2.445981677322,          !- Vertex 1 Z-coordinate {m}
    -0.146870394829,         !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    0.930981677322,          !- Vertex 2 Z-coordinate {m}
    -1.346870394829,         !- Vertex 3 X-coordinate {m}
    150.713999999993,        !- Vertex 3 Y-coordinate {m}
    0.930981677322,          !- Vertex 3 Z-coordinate {m}
    -1.346870394829,         !- Vertex 4 X-coordinate {m}
    150.713999999993,        !- Vertex 4 Y-coordinate {m}
    2.445981677322;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5C02CA,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    42F015,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.240801100671,          !- Vertex 1 X-coordinate {m}
    148.432999999994,        !- Vertex 1 Y-coordinate {m}
    2.096241937506,          !- Vertex 1 Z-coordinate {m}
    1.240801100671,          !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    0.969241937506,          !- Vertex 2 Z-coordinate {m}
    0.240801100671,          !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    0.969241937506,          !- Vertex 3 Z-coordinate {m}
    0.240801100671,          !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    2.096241937506;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7807BB,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    965308,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.041534097987,         !- Vertex 1 X-coordinate {m}
    128.387999999994,        !- Vertex 1 Y-coordinate {m}
    2.279022621109,          !- Vertex 1 Z-coordinate {m}
    35.041534097987,         !- Vertex 2 X-coordinate {m}
    128.387999999994,        !- Vertex 2 Y-coordinate {m}
    0.864022621109,          !- Vertex 2 Z-coordinate {m}
    36.241534097986,         !- Vertex 3 X-coordinate {m}
    128.387999999994,        !- Vertex 3 Y-coordinate {m}
    0.864022621109,          !- Vertex 3 Z-coordinate {m}
    36.241534097986,         !- Vertex 4 X-coordinate {m}
    128.387999999994,        !- Vertex 4 Y-coordinate {m}
    2.279022621109;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D0B56C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    C6AAEF,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -2.231468127355,         !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    2.584571534257,          !- Vertex 1 Z-coordinate {m}
    -2.231468127355,         !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    1.169571534257,          !- Vertex 2 Z-coordinate {m}
    -1.031468127356,         !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    1.169571534257,          !- Vertex 3 Z-coordinate {m}
    -1.031468127356,         !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    2.584571534257;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F0171B,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A15EF2,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    31.556238156773,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    2.413451555698,          !- Vertex 1 Z-coordinate {m}
    31.556238156773,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    0.998451555698,          !- Vertex 2 Z-coordinate {m}
    32.756238156772,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    0.998451555698,          !- Vertex 3 Z-coordinate {m}
    32.756238156772,         !- Vertex 4 X-coordinate {m}
    139.550999999994,        !- Vertex 4 Y-coordinate {m}
    2.413451555698;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F6C20E,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    BD6CAC,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.92683921528,           !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    2.46260337303,           !- Vertex 1 Z-coordinate {m}
    4.92683921528,           !- Vertex 2 X-coordinate {m}
    152.838999999994,        !- Vertex 2 Y-coordinate {m}
    1.04760337303,           !- Vertex 2 Z-coordinate {m}
    3.726839215282,          !- Vertex 3 X-coordinate {m}
    152.838999999994,        !- Vertex 3 Y-coordinate {m}
    1.04760337303,           !- Vertex 3 Z-coordinate {m}
    3.726839215282,          !- Vertex 4 X-coordinate {m}
    152.838999999994,        !- Vertex 4 Y-coordinate {m}
    2.46260337303;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C6D9BB,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    BD6CAC,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.62083921528,           !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    2.46260337303,           !- Vertex 1 Z-coordinate {m}
    3.62083921528,           !- Vertex 2 X-coordinate {m}
    152.838999999994,        !- Vertex 2 Y-coordinate {m}
    1.04760337303,           !- Vertex 2 Z-coordinate {m}
    2.420839215282,          !- Vertex 3 X-coordinate {m}
    152.838999999994,        !- Vertex 3 Y-coordinate {m}
    1.04760337303,           !- Vertex 3 Z-coordinate {m}
    2.420839215282,          !- Vertex 4 X-coordinate {m}
    152.838999999994,        !- Vertex 4 Y-coordinate {m}
    2.46260337303;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9BDED2,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1432F0,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.85723582935,          !- Vertex 1 X-coordinate {m}
    141.675999999993,        !- Vertex 1 Y-coordinate {m}
    2.391702553469,          !- Vertex 1 Z-coordinate {m}
    34.85723582935,          !- Vertex 2 X-coordinate {m}
    141.675999999993,        !- Vertex 2 Y-coordinate {m}
    0.976702553469,          !- Vertex 2 Z-coordinate {m}
    33.657235829352,         !- Vertex 3 X-coordinate {m}
    141.675999999993,        !- Vertex 3 Y-coordinate {m}
    0.976702553469,          !- Vertex 3 Z-coordinate {m}
    33.657235829352,         !- Vertex 4 X-coordinate {m}
    141.675999999993,        !- Vertex 4 Y-coordinate {m}
    2.391702553469;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A8D3AE,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    DFBD24,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    31.707653595405,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    2.076917346889,          !- Vertex 1 Z-coordinate {m}
    31.707653595405,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    0.949917346889,          !- Vertex 2 Z-coordinate {m}
    30.707653595405,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    0.949917346889,          !- Vertex 3 Z-coordinate {m}
    30.707653595405,         !- Vertex 4 X-coordinate {m}
    139.550999999994,        !- Vertex 4 Y-coordinate {m}
    2.076917346889;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DC887A,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E9194B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.91808771235,           !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    2.586042014022,          !- Vertex 1 Z-coordinate {m}
    0.91808771235,           !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    1.171042014022,          !- Vertex 2 Z-coordinate {m}
    2.118087712349,          !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    1.171042014022,          !- Vertex 3 Z-coordinate {m}
    2.118087712349,          !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    2.586042014022;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7B4B22,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2C24D6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -59.969362483445,        !- Vertex 1 X-coordinate {m}
    139.551,                 !- Vertex 1 Y-coordinate {m}
    2.468508126988,          !- Vertex 1 Z-coordinate {m}
    -59.969362483445,        !- Vertex 2 X-coordinate {m}
    139.551,                 !- Vertex 2 Y-coordinate {m}
    1.053508126988,          !- Vertex 2 Z-coordinate {m}
    -58.769362483446,        !- Vertex 3 X-coordinate {m}
    139.551,                 !- Vertex 3 Y-coordinate {m}
    1.053508126988,          !- Vertex 3 Z-coordinate {m}
    -58.769362483446,        !- Vertex 4 X-coordinate {m}
    139.551,                 !- Vertex 4 Y-coordinate {m}
    2.468508126988;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C55811,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    F1C0E5,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -61.594228174504,        !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    2.496015968128,          !- Vertex 1 Z-coordinate {m}
    -61.594228174504,        !- Vertex 2 X-coordinate {m}
    152.838999999994,        !- Vertex 2 Y-coordinate {m}
    1.081015968128,          !- Vertex 2 Z-coordinate {m}
    -62.794228174502,        !- Vertex 3 X-coordinate {m}
    152.838999999994,        !- Vertex 3 Y-coordinate {m}
    1.081015968128,          !- Vertex 3 Z-coordinate {m}
    -62.794228174502,        !- Vertex 4 X-coordinate {m}
    152.838999999994,        !- Vertex 4 Y-coordinate {m}
    2.496015968128;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8ECBCC,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    B56771,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    64.664839215279,         !- Vertex 1 X-coordinate {m}
    152.838999999995,        !- Vertex 1 Y-coordinate {m}
    2.46260337303,           !- Vertex 1 Z-coordinate {m}
    64.664839215279,         !- Vertex 2 X-coordinate {m}
    152.838999999995,        !- Vertex 2 Y-coordinate {m}
    1.04760337303,           !- Vertex 2 Z-coordinate {m}
    63.46483921528,          !- Vertex 3 X-coordinate {m}
    152.838999999995,        !- Vertex 3 Y-coordinate {m}
    1.04760337303,           !- Vertex 3 Z-coordinate {m}
    63.46483921528,          !- Vertex 4 X-coordinate {m}
    152.838999999995,        !- Vertex 4 Y-coordinate {m}
    2.46260337303;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D919F4,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1B0191,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    62.28480110067,          !- Vertex 1 X-coordinate {m}
    148.432999999996,        !- Vertex 1 Y-coordinate {m}
    2.096241937506,          !- Vertex 1 Z-coordinate {m}
    62.28480110067,          !- Vertex 2 X-coordinate {m}
    148.432999999996,        !- Vertex 2 Y-coordinate {m}
    0.969241937506,          !- Vertex 2 Z-coordinate {m}
    61.28480110067,          !- Vertex 3 X-coordinate {m}
    148.432999999996,        !- Vertex 3 Y-coordinate {m}
    0.969241937506,          !- Vertex 3 Z-coordinate {m}
    61.28480110067,          !- Vertex 4 X-coordinate {m}
    148.432999999996,        !- Vertex 4 Y-coordinate {m}
    2.096241937506;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3C0ECF,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    93BADA,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    58.812531872644,         !- Vertex 1 X-coordinate {m}
    139.550999999995,        !- Vertex 1 Y-coordinate {m}
    2.584571534257,          !- Vertex 1 Z-coordinate {m}
    58.812531872644,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    1.169571534257,          !- Vertex 2 Z-coordinate {m}
    60.012531872643,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    1.169571534257,          !- Vertex 3 Z-coordinate {m}
    60.012531872643,         !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    2.584571534257;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4182D5,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    4CB7BB,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -57.87078940847,         !- Vertex 1 X-coordinate {m}
    148.432999999994,        !- Vertex 1 Y-coordinate {m}
    2.445937416717,          !- Vertex 1 Z-coordinate {m}
    -57.87078940847,         !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    0.930937416717,          !- Vertex 2 Z-coordinate {m}
    -59.07078940847,         !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    0.930937416717,          !- Vertex 3 Z-coordinate {m}
    -59.07078940847,         !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    2.445937416717;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C7CB71,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    37ACDC,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -29.400468127359,        !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    2.584571534257,          !- Vertex 1 Z-coordinate {m}
    -29.400468127359,        !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    1.169571534257,          !- Vertex 2 Z-coordinate {m}
    -28.200468127359,        !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    1.169571534257,          !- Vertex 3 Z-coordinate {m}
    -28.200468127359,        !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    2.584571534257;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    656C49,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    825422,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -29.217713923917,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    2.65050267133,           !- Vertex 1 Z-coordinate {m}
    -29.217713923917,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    1.13550267133,           !- Vertex 2 Z-coordinate {m}
    -30.417713923917,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    1.13550267133,           !- Vertex 3 Z-coordinate {m}
    -30.417713923917,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    2.65050267133;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EF34E7,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    3B958D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    61.962087712349,         !- Vertex 1 X-coordinate {m}
    139.550999999995,        !- Vertex 1 Y-coordinate {m}
    2.586042014022,          !- Vertex 1 Z-coordinate {m}
    61.962087712349,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    1.171042014022,          !- Vertex 2 Z-coordinate {m}
    63.162087712348,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    1.171042014022,          !- Vertex 3 Z-coordinate {m}
    63.162087712348,         !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    2.586042014022;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E012F6,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    8C7F16,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    60.89712960517,          !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    2.445981677322,          !- Vertex 1 Z-coordinate {m}
    60.89712960517,          !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    0.930981677322,          !- Vertex 2 Z-coordinate {m}
    59.69712960517,          !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    0.930981677322,          !- Vertex 3 Z-coordinate {m}
    59.69712960517,          !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    2.445981677322;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    421611,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    B56771,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    65.970839215279,         !- Vertex 1 X-coordinate {m}
    152.838999999995,        !- Vertex 1 Y-coordinate {m}
    2.46260337303,           !- Vertex 1 Z-coordinate {m}
    65.970839215279,         !- Vertex 2 X-coordinate {m}
    152.838999999995,        !- Vertex 2 Y-coordinate {m}
    1.04760337303,           !- Vertex 2 Z-coordinate {m}
    64.77083921528,          !- Vertex 3 X-coordinate {m}
    152.838999999995,        !- Vertex 3 Y-coordinate {m}
    1.04760337303,           !- Vertex 3 Z-coordinate {m}
    64.77083921528,          !- Vertex 4 X-coordinate {m}
    152.838999999995,        !- Vertex 4 Y-coordinate {m}
    2.46260337303;           !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    27260D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    F1C0E5,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -60.174228174504,        !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    2.496015968128,          !- Vertex 1 Z-coordinate {m}
    -60.174228174504,        !- Vertex 2 X-coordinate {m}
    152.838999999994,        !- Vertex 2 Y-coordinate {m}
    1.081015968128,          !- Vertex 2 Z-coordinate {m}
    -61.374228174502,        !- Vertex 3 X-coordinate {m}
    152.838999999994,        !- Vertex 3 Y-coordinate {m}
    1.081015968128,          !- Vertex 3 Z-coordinate {m}
    -61.374228174502,        !- Vertex 4 X-coordinate {m}
    152.838999999994,        !- Vertex 4 Y-coordinate {m}
    2.496015968128;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    69B3C6,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    CA5CD4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    31.556238156773,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    20.013451555698,         !- Vertex 1 Z-coordinate {m}
    31.556238156773,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    18.598451555698,         !- Vertex 2 Z-coordinate {m}
    32.756238156772,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    18.598451555698,         !- Vertex 3 Z-coordinate {m}
    32.756238156772,         !- Vertex 4 X-coordinate {m}
    139.550999999994,        !- Vertex 4 Y-coordinate {m}
    20.013451555698;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F0F00C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2B77D4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.279392947929,         !- Vertex 1 X-coordinate {m}
    147.822999999994,        !- Vertex 1 Y-coordinate {m}
    19.883034666467,         !- Vertex 1 Z-coordinate {m}
    37.279392947929,         !- Vertex 2 X-coordinate {m}
    147.822999999994,        !- Vertex 2 Y-coordinate {m}
    18.468034666467,         !- Vertex 2 Z-coordinate {m}
    36.07939294793,          !- Vertex 3 X-coordinate {m}
    147.822999999994,        !- Vertex 3 Y-coordinate {m}
    18.468034666467,         !- Vertex 3 Z-coordinate {m}
    36.07939294793,          !- Vertex 4 X-coordinate {m}
    147.822999999994,        !- Vertex 4 Y-coordinate {m}
    19.883034666467;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    265AE9,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A13DB3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -59.969362483445,        !- Vertex 1 X-coordinate {m}
    139.551,                 !- Vertex 1 Y-coordinate {m}
    20.068508126988,         !- Vertex 1 Z-coordinate {m}
    -59.969362483445,        !- Vertex 2 X-coordinate {m}
    139.551,                 !- Vertex 2 Y-coordinate {m}
    18.653508126988,         !- Vertex 2 Z-coordinate {m}
    -58.769362483446,        !- Vertex 3 X-coordinate {m}
    139.551,                 !- Vertex 3 Y-coordinate {m}
    18.653508126988,         !- Vertex 3 Z-coordinate {m}
    -58.769362483446,        !- Vertex 4 X-coordinate {m}
    139.551,                 !- Vertex 4 Y-coordinate {m}
    20.068508126988;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1B2AB0,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    228D6F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -57.87078940847,         !- Vertex 1 X-coordinate {m}
    148.432999999994,        !- Vertex 1 Y-coordinate {m}
    20.045937416717,         !- Vertex 1 Z-coordinate {m}
    -57.87078940847,         !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    18.530937416717,         !- Vertex 2 Z-coordinate {m}
    -59.07078940847,         !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    18.530937416717,         !- Vertex 3 Z-coordinate {m}
    -59.07078940847,         !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    20.045937416717;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5D703E,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    B7BDE5,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -60.174228174503,        !- Vertex 1 X-coordinate {m}
    152.838999999993,        !- Vertex 1 Y-coordinate {m}
    20.096015968128,         !- Vertex 1 Z-coordinate {m}
    -60.174228174503,        !- Vertex 2 X-coordinate {m}
    152.838999999993,        !- Vertex 2 Y-coordinate {m}
    18.681015968128,         !- Vertex 2 Z-coordinate {m}
    -61.374228174501,        !- Vertex 3 X-coordinate {m}
    152.838999999993,        !- Vertex 3 Y-coordinate {m}
    18.681015968128,         !- Vertex 3 Z-coordinate {m}
    -61.374228174501,        !- Vertex 4 X-coordinate {m}
    152.838999999993,        !- Vertex 4 Y-coordinate {m}
    20.096015968128;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C85C4C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    B7BDE5,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -61.594228174503,        !- Vertex 1 X-coordinate {m}
    152.838999999993,        !- Vertex 1 Y-coordinate {m}
    20.096015968128,         !- Vertex 1 Z-coordinate {m}
    -61.594228174503,        !- Vertex 2 X-coordinate {m}
    152.838999999993,        !- Vertex 2 Y-coordinate {m}
    18.681015968128,         !- Vertex 2 Z-coordinate {m}
    -62.794228174501,        !- Vertex 3 X-coordinate {m}
    152.838999999993,        !- Vertex 3 Y-coordinate {m}
    18.681015968128,         !- Vertex 3 Z-coordinate {m}
    -62.794228174501,        !- Vertex 4 X-coordinate {m}
    152.838999999993,        !- Vertex 4 Y-coordinate {m}
    20.096015968128;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8DAF8D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    6C8EDB,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    61.962087712349,         !- Vertex 1 X-coordinate {m}
    139.550999999995,        !- Vertex 1 Y-coordinate {m}
    20.186042014022,         !- Vertex 1 Z-coordinate {m}
    61.962087712349,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    18.771042014022,         !- Vertex 2 Z-coordinate {m}
    63.162087712348,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    18.771042014022,         !- Vertex 3 Z-coordinate {m}
    63.162087712348,         !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    20.186042014022;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3FB956,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D47298,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    65.970839215279,         !- Vertex 1 X-coordinate {m}
    152.838999999995,        !- Vertex 1 Y-coordinate {m}
    20.06260337303,          !- Vertex 1 Z-coordinate {m}
    65.970839215279,         !- Vertex 2 X-coordinate {m}
    152.838999999995,        !- Vertex 2 Y-coordinate {m}
    18.64760337303,          !- Vertex 2 Z-coordinate {m}
    64.770839215281,         !- Vertex 3 X-coordinate {m}
    152.838999999995,        !- Vertex 3 Y-coordinate {m}
    18.64760337303,          !- Vertex 3 Z-coordinate {m}
    64.770839215281,         !- Vertex 4 X-coordinate {m}
    152.838999999995,        !- Vertex 4 Y-coordinate {m}
    20.06260337303;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    96BCDA,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D47298,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    64.664839215279,         !- Vertex 1 X-coordinate {m}
    152.838999999995,        !- Vertex 1 Y-coordinate {m}
    20.06260337303,          !- Vertex 1 Z-coordinate {m}
    64.664839215279,         !- Vertex 2 X-coordinate {m}
    152.838999999995,        !- Vertex 2 Y-coordinate {m}
    18.64760337303,          !- Vertex 2 Z-coordinate {m}
    63.464839215281,         !- Vertex 3 X-coordinate {m}
    152.838999999995,        !- Vertex 3 Y-coordinate {m}
    18.64760337303,          !- Vertex 3 Z-coordinate {m}
    63.464839215281,         !- Vertex 4 X-coordinate {m}
    152.838999999995,        !- Vertex 4 Y-coordinate {m}
    20.06260337303;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C2DD8D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E7A049,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    62.28480110067,          !- Vertex 1 X-coordinate {m}
    148.432999999996,        !- Vertex 1 Y-coordinate {m}
    19.696241937506,         !- Vertex 1 Z-coordinate {m}
    62.28480110067,          !- Vertex 2 X-coordinate {m}
    148.432999999996,        !- Vertex 2 Y-coordinate {m}
    18.569241937506,         !- Vertex 2 Z-coordinate {m}
    61.28480110067,          !- Vertex 3 X-coordinate {m}
    148.432999999996,        !- Vertex 3 Y-coordinate {m}
    18.569241937506,         !- Vertex 3 Z-coordinate {m}
    61.28480110067,          !- Vertex 4 X-coordinate {m}
    148.432999999996,        !- Vertex 4 Y-coordinate {m}
    19.696241937506;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    23DAAD,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E9A1AB,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    58.812531872644,         !- Vertex 1 X-coordinate {m}
    139.550999999995,        !- Vertex 1 Y-coordinate {m}
    20.184571534257,         !- Vertex 1 Z-coordinate {m}
    58.812531872644,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    18.769571534257,         !- Vertex 2 Z-coordinate {m}
    60.012531872643,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    18.769571534257,         !- Vertex 3 Z-coordinate {m}
    60.012531872643,         !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    20.184571534257;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    94BA8A,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D19393,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    60.89712960517,          !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    20.045981677322,         !- Vertex 1 Z-coordinate {m}
    60.89712960517,          !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    18.530981677322,         !- Vertex 2 Z-coordinate {m}
    59.69712960517,          !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    18.530981677322,         !- Vertex 3 Z-coordinate {m}
    59.69712960517,          !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    20.045981677322;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7BA5DE,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    AA51D4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.91808771235,           !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    20.186042014022,         !- Vertex 1 Z-coordinate {m}
    0.91808771235,           !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    18.771042014022,         !- Vertex 2 Z-coordinate {m}
    2.118087712349,          !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    18.771042014022,         !- Vertex 3 Z-coordinate {m}
    2.118087712349,          !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    20.186042014022;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8BFBF7,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A54BE7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.92683921528,           !- Vertex 1 X-coordinate {m}
    152.838999999993,        !- Vertex 1 Y-coordinate {m}
    20.06260337303,          !- Vertex 1 Z-coordinate {m}
    4.92683921528,           !- Vertex 2 X-coordinate {m}
    152.838999999993,        !- Vertex 2 Y-coordinate {m}
    18.64760337303,          !- Vertex 2 Z-coordinate {m}
    3.726839215282,          !- Vertex 3 X-coordinate {m}
    152.838999999993,        !- Vertex 3 Y-coordinate {m}
    18.64760337303,          !- Vertex 3 Z-coordinate {m}
    3.726839215282,          !- Vertex 4 X-coordinate {m}
    152.838999999993,        !- Vertex 4 Y-coordinate {m}
    20.06260337303;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A50407,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A54BE7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.62083921528,           !- Vertex 1 X-coordinate {m}
    152.838999999993,        !- Vertex 1 Y-coordinate {m}
    20.06260337303,          !- Vertex 1 Z-coordinate {m}
    3.62083921528,           !- Vertex 2 X-coordinate {m}
    152.838999999993,        !- Vertex 2 Y-coordinate {m}
    18.64760337303,          !- Vertex 2 Z-coordinate {m}
    2.420839215282,          !- Vertex 3 X-coordinate {m}
    152.838999999993,        !- Vertex 3 Y-coordinate {m}
    18.64760337303,          !- Vertex 3 Z-coordinate {m}
    2.420839215282,          !- Vertex 4 X-coordinate {m}
    152.838999999993,        !- Vertex 4 Y-coordinate {m}
    20.06260337303;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    864E4C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2986A4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.240801100671,          !- Vertex 1 X-coordinate {m}
    148.432999999994,        !- Vertex 1 Y-coordinate {m}
    19.696241937506,         !- Vertex 1 Z-coordinate {m}
    1.240801100671,          !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    18.569241937506,         !- Vertex 2 Z-coordinate {m}
    0.240801100671,          !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    18.569241937506,         !- Vertex 3 Z-coordinate {m}
    0.240801100671,          !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    19.696241937506;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E26F8E,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    C1301C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -29.400468127358,        !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    20.184571534257,         !- Vertex 1 Z-coordinate {m}
    -29.400468127358,        !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    18.769571534257,         !- Vertex 2 Z-coordinate {m}
    -28.200468127359,        !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    18.769571534257,         !- Vertex 3 Z-coordinate {m}
    -28.200468127359,        !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    20.184571534257;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F7ED9D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    8CC1C8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -29.197019259689,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    19.675601736941,         !- Vertex 1 Z-coordinate {m}
    -29.197019259689,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    18.160601736941,         !- Vertex 2 Z-coordinate {m}
    -30.397019259689,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    18.160601736941,         !- Vertex 3 Z-coordinate {m}
    -30.397019259689,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    19.675601736941;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B1BC35,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1FE133,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.85723582935,          !- Vertex 1 X-coordinate {m}
    141.675999999993,        !- Vertex 1 Y-coordinate {m}
    19.991702553469,         !- Vertex 1 Z-coordinate {m}
    34.85723582935,          !- Vertex 2 X-coordinate {m}
    141.675999999993,        !- Vertex 2 Y-coordinate {m}
    18.576702553469,         !- Vertex 2 Z-coordinate {m}
    33.657235829352,         !- Vertex 3 X-coordinate {m}
    141.675999999993,        !- Vertex 3 Y-coordinate {m}
    18.576702553469,         !- Vertex 3 Z-coordinate {m}
    33.657235829352,         !- Vertex 4 X-coordinate {m}
    141.675999999993,        !- Vertex 4 Y-coordinate {m}
    19.991702553469;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A79403,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1FE133,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.35723582935,          !- Vertex 1 X-coordinate {m}
    141.675999999993,        !- Vertex 1 Y-coordinate {m}
    19.991702553469,         !- Vertex 1 Z-coordinate {m}
    33.35723582935,          !- Vertex 2 X-coordinate {m}
    141.675999999993,        !- Vertex 2 Y-coordinate {m}
    18.576702553469,         !- Vertex 2 Z-coordinate {m}
    32.157235829352,         !- Vertex 3 X-coordinate {m}
    141.675999999993,        !- Vertex 3 Y-coordinate {m}
    18.576702553469,         !- Vertex 3 Z-coordinate {m}
    32.157235829352,         !- Vertex 4 X-coordinate {m}
    141.675999999993,        !- Vertex 4 Y-coordinate {m}
    19.991702553469;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F8E398,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    B8067C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    31.707653595405,         !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    19.676917346889,         !- Vertex 1 Z-coordinate {m}
    31.707653595405,         !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    18.549917346889,         !- Vertex 2 Z-coordinate {m}
    30.707653595405,         !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    18.549917346889,         !- Vertex 3 Z-coordinate {m}
    30.707653595405,         !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    19.676917346889;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    653A8A,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    834AD4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.041534097987,         !- Vertex 1 X-coordinate {m}
    128.387999999994,        !- Vertex 1 Y-coordinate {m}
    19.879022621109,         !- Vertex 1 Z-coordinate {m}
    35.041534097987,         !- Vertex 2 X-coordinate {m}
    128.387999999994,        !- Vertex 2 Y-coordinate {m}
    18.464022621109,         !- Vertex 2 Z-coordinate {m}
    36.241534097986,         !- Vertex 3 X-coordinate {m}
    128.387999999994,        !- Vertex 3 Y-coordinate {m}
    18.464022621109,         !- Vertex 3 Z-coordinate {m}
    36.241534097986,         !- Vertex 4 X-coordinate {m}
    128.387999999994,        !- Vertex 4 Y-coordinate {m}
    19.879022621109;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    953913,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    3A89E2,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -2.231468127355,         !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    20.184571534257,         !- Vertex 1 Z-coordinate {m}
    -2.231468127355,         !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    18.769571534257,         !- Vertex 2 Z-coordinate {m}
    -1.031468127356,         !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    18.769571534257,         !- Vertex 3 Z-coordinate {m}
    -1.031468127356,         !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    20.184571534257;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    699E7C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    6AD0AC,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.146870394829,         !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    20.045981677322,         !- Vertex 1 Z-coordinate {m}
    -0.146870394829,         !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    18.530981677322,         !- Vertex 2 Z-coordinate {m}
    -1.346870394829,         !- Vertex 3 X-coordinate {m}
    150.713999999993,        !- Vertex 3 Y-coordinate {m}
    18.530981677322,         !- Vertex 3 Z-coordinate {m}
    -1.346870394829,         !- Vertex 4 X-coordinate {m}
    150.713999999993,        !- Vertex 4 Y-coordinate {m}
    20.045981677322;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C5516B,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    7BCC00,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    31.556238156773,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    34.013451555698,         !- Vertex 1 Z-coordinate {m}
    31.556238156773,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    32.598451555698,         !- Vertex 2 Z-coordinate {m}
    32.756238156772,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    32.598451555698,         !- Vertex 3 Z-coordinate {m}
    32.756238156772,         !- Vertex 4 X-coordinate {m}
    139.550999999994,        !- Vertex 4 Y-coordinate {m}
    34.013451555698;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3134EF,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    65FB66,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.279392947929,         !- Vertex 1 X-coordinate {m}
    147.822999999994,        !- Vertex 1 Y-coordinate {m}
    33.883034666467,         !- Vertex 1 Z-coordinate {m}
    37.279392947929,         !- Vertex 2 X-coordinate {m}
    147.822999999994,        !- Vertex 2 Y-coordinate {m}
    32.468034666467,         !- Vertex 2 Z-coordinate {m}
    36.07939294793,          !- Vertex 3 X-coordinate {m}
    147.822999999994,        !- Vertex 3 Y-coordinate {m}
    32.468034666467,         !- Vertex 3 Z-coordinate {m}
    36.07939294793,          !- Vertex 4 X-coordinate {m}
    147.822999999994,        !- Vertex 4 Y-coordinate {m}
    33.883034666467;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    5877D0,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    62647D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -59.969362483445,        !- Vertex 1 X-coordinate {m}
    139.551,                 !- Vertex 1 Y-coordinate {m}
    34.068508126988,         !- Vertex 1 Z-coordinate {m}
    -59.969362483445,        !- Vertex 2 X-coordinate {m}
    139.551,                 !- Vertex 2 Y-coordinate {m}
    32.653508126988,         !- Vertex 2 Z-coordinate {m}
    -58.769362483446,        !- Vertex 3 X-coordinate {m}
    139.551,                 !- Vertex 3 Y-coordinate {m}
    32.653508126988,         !- Vertex 3 Z-coordinate {m}
    -58.769362483446,        !- Vertex 4 X-coordinate {m}
    139.551,                 !- Vertex 4 Y-coordinate {m}
    34.068508126988;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8C1A09,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    460E14,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -57.87078940847,         !- Vertex 1 X-coordinate {m}
    148.432999999994,        !- Vertex 1 Y-coordinate {m}
    34.045937416717,         !- Vertex 1 Z-coordinate {m}
    -57.87078940847,         !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    32.530937416717,         !- Vertex 2 Z-coordinate {m}
    -59.07078940847,         !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    32.530937416717,         !- Vertex 3 Z-coordinate {m}
    -59.07078940847,         !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    34.045937416717;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    87FB35,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    FF1857,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -60.174228174503,        !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    34.096015968128,         !- Vertex 1 Z-coordinate {m}
    -60.174228174503,        !- Vertex 2 X-coordinate {m}
    152.838999999994,        !- Vertex 2 Y-coordinate {m}
    32.681015968128,         !- Vertex 2 Z-coordinate {m}
    -61.374228174501,        !- Vertex 3 X-coordinate {m}
    152.838999999994,        !- Vertex 3 Y-coordinate {m}
    32.681015968128,         !- Vertex 3 Z-coordinate {m}
    -61.374228174501,        !- Vertex 4 X-coordinate {m}
    152.838999999994,        !- Vertex 4 Y-coordinate {m}
    34.096015968128;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8A7124,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    FF1857,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -61.594228174503,        !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    34.096015968128,         !- Vertex 1 Z-coordinate {m}
    -61.594228174503,        !- Vertex 2 X-coordinate {m}
    152.838999999994,        !- Vertex 2 Y-coordinate {m}
    32.681015968128,         !- Vertex 2 Z-coordinate {m}
    -62.794228174501,        !- Vertex 3 X-coordinate {m}
    152.838999999994,        !- Vertex 3 Y-coordinate {m}
    32.681015968128,         !- Vertex 3 Z-coordinate {m}
    -62.794228174501,        !- Vertex 4 X-coordinate {m}
    152.838999999994,        !- Vertex 4 Y-coordinate {m}
    34.096015968128;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    AAA4E4,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    DEE2B1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -2.231468127355,         !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    34.184571534257,         !- Vertex 1 Z-coordinate {m}
    -2.231468127355,         !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    32.769571534257,         !- Vertex 2 Z-coordinate {m}
    -1.031468127356,         !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    32.769571534257,         !- Vertex 3 Z-coordinate {m}
    -1.031468127356,         !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    34.184571534257;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    BB81B1,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    95BEA6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.146870394829,         !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    34.045981677322,         !- Vertex 1 Z-coordinate {m}
    -0.146870394829,         !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    32.530981677322,         !- Vertex 2 Z-coordinate {m}
    -1.346870394829,         !- Vertex 3 X-coordinate {m}
    150.713999999993,        !- Vertex 3 Y-coordinate {m}
    32.530981677322,         !- Vertex 3 Z-coordinate {m}
    -1.346870394829,         !- Vertex 4 X-coordinate {m}
    150.713999999993,        !- Vertex 4 Y-coordinate {m}
    34.045981677322;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6A1CD1,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A5D7A2,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    61.962087712349,         !- Vertex 1 X-coordinate {m}
    139.550999999995,        !- Vertex 1 Y-coordinate {m}
    34.186042014022,         !- Vertex 1 Z-coordinate {m}
    61.962087712349,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    32.771042014022,         !- Vertex 2 Z-coordinate {m}
    63.162087712348,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    32.771042014022,         !- Vertex 3 Z-coordinate {m}
    63.162087712348,         !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    34.186042014022;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    19CB71,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D4DC85,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    65.970839215279,         !- Vertex 1 X-coordinate {m}
    152.838999999995,        !- Vertex 1 Y-coordinate {m}
    34.06260337303,          !- Vertex 1 Z-coordinate {m}
    65.970839215279,         !- Vertex 2 X-coordinate {m}
    152.838999999995,        !- Vertex 2 Y-coordinate {m}
    32.64760337303,          !- Vertex 2 Z-coordinate {m}
    64.770839215281,         !- Vertex 3 X-coordinate {m}
    152.838999999995,        !- Vertex 3 Y-coordinate {m}
    32.64760337303,          !- Vertex 3 Z-coordinate {m}
    64.770839215281,         !- Vertex 4 X-coordinate {m}
    152.838999999995,        !- Vertex 4 Y-coordinate {m}
    34.06260337303;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    18F863,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    D4DC85,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    64.664839215279,         !- Vertex 1 X-coordinate {m}
    152.838999999995,        !- Vertex 1 Y-coordinate {m}
    34.06260337303,          !- Vertex 1 Z-coordinate {m}
    64.664839215279,         !- Vertex 2 X-coordinate {m}
    152.838999999995,        !- Vertex 2 Y-coordinate {m}
    32.64760337303,          !- Vertex 2 Z-coordinate {m}
    63.464839215281,         !- Vertex 3 X-coordinate {m}
    152.838999999995,        !- Vertex 3 Y-coordinate {m}
    32.64760337303,          !- Vertex 3 Z-coordinate {m}
    63.464839215281,         !- Vertex 4 X-coordinate {m}
    152.838999999995,        !- Vertex 4 Y-coordinate {m}
    34.06260337303;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E42E53,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    36AA50,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    62.28480110067,          !- Vertex 1 X-coordinate {m}
    148.432999999996,        !- Vertex 1 Y-coordinate {m}
    33.696241937506,         !- Vertex 1 Z-coordinate {m}
    62.28480110067,          !- Vertex 2 X-coordinate {m}
    148.432999999996,        !- Vertex 2 Y-coordinate {m}
    32.569241937506,         !- Vertex 2 Z-coordinate {m}
    61.28480110067,          !- Vertex 3 X-coordinate {m}
    148.432999999996,        !- Vertex 3 Y-coordinate {m}
    32.569241937506,         !- Vertex 3 Z-coordinate {m}
    61.28480110067,          !- Vertex 4 X-coordinate {m}
    148.432999999996,        !- Vertex 4 Y-coordinate {m}
    33.696241937506;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C2FD0D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    64FC7F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    58.812531872644,         !- Vertex 1 X-coordinate {m}
    139.550999999995,        !- Vertex 1 Y-coordinate {m}
    34.184571534257,         !- Vertex 1 Z-coordinate {m}
    58.812531872644,         !- Vertex 2 X-coordinate {m}
    139.550999999995,        !- Vertex 2 Y-coordinate {m}
    32.769571534257,         !- Vertex 2 Z-coordinate {m}
    60.012531872643,         !- Vertex 3 X-coordinate {m}
    139.550999999995,        !- Vertex 3 Y-coordinate {m}
    32.769571534257,         !- Vertex 3 Z-coordinate {m}
    60.012531872643,         !- Vertex 4 X-coordinate {m}
    139.550999999995,        !- Vertex 4 Y-coordinate {m}
    34.184571534257;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6C2720,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    CFFA86,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    60.89712960517,          !- Vertex 1 X-coordinate {m}
    150.713999999995,        !- Vertex 1 Y-coordinate {m}
    34.045981677322,         !- Vertex 1 Z-coordinate {m}
    60.89712960517,          !- Vertex 2 X-coordinate {m}
    150.713999999995,        !- Vertex 2 Y-coordinate {m}
    32.530981677322,         !- Vertex 2 Z-coordinate {m}
    59.69712960517,          !- Vertex 3 X-coordinate {m}
    150.713999999995,        !- Vertex 3 Y-coordinate {m}
    32.530981677322,         !- Vertex 3 Z-coordinate {m}
    59.69712960517,          !- Vertex 4 X-coordinate {m}
    150.713999999995,        !- Vertex 4 Y-coordinate {m}
    34.045981677322;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A2960A,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E0F521,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -29.400468127359,        !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    34.184571534257,         !- Vertex 1 Z-coordinate {m}
    -29.400468127359,        !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    32.769571534257,         !- Vertex 2 Z-coordinate {m}
    -28.200468127359,        !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    32.769571534257,         !- Vertex 3 Z-coordinate {m}
    -28.200468127359,        !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    34.184571534257;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    CDF435,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    59C019,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -29.210336104955,        !- Vertex 1 X-coordinate {m}
    150.713999999994,        !- Vertex 1 Y-coordinate {m}
    33.754351184668,         !- Vertex 1 Z-coordinate {m}
    -29.210336104955,        !- Vertex 2 X-coordinate {m}
    150.713999999994,        !- Vertex 2 Y-coordinate {m}
    32.239351184668,         !- Vertex 2 Z-coordinate {m}
    -30.410336104955,        !- Vertex 3 X-coordinate {m}
    150.713999999994,        !- Vertex 3 Y-coordinate {m}
    32.239351184668,         !- Vertex 3 Z-coordinate {m}
    -30.410336104955,        !- Vertex 4 X-coordinate {m}
    150.713999999994,        !- Vertex 4 Y-coordinate {m}
    33.754351184668;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8580C7,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    AC0D6E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.91808771235,           !- Vertex 1 X-coordinate {m}
    139.550999999993,        !- Vertex 1 Y-coordinate {m}
    34.186042014022,         !- Vertex 1 Z-coordinate {m}
    0.91808771235,           !- Vertex 2 X-coordinate {m}
    139.550999999993,        !- Vertex 2 Y-coordinate {m}
    32.771042014022,         !- Vertex 2 Z-coordinate {m}
    2.118087712349,          !- Vertex 3 X-coordinate {m}
    139.550999999993,        !- Vertex 3 Y-coordinate {m}
    32.771042014022,         !- Vertex 3 Z-coordinate {m}
    2.118087712349,          !- Vertex 4 X-coordinate {m}
    139.550999999993,        !- Vertex 4 Y-coordinate {m}
    34.186042014022;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    A6C9BD,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    38392B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.92683921528,           !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    34.06260337303,          !- Vertex 1 Z-coordinate {m}
    4.92683921528,           !- Vertex 2 X-coordinate {m}
    152.838999999994,        !- Vertex 2 Y-coordinate {m}
    32.64760337303,          !- Vertex 2 Z-coordinate {m}
    3.726839215282,          !- Vertex 3 X-coordinate {m}
    152.838999999994,        !- Vertex 3 Y-coordinate {m}
    32.64760337303,          !- Vertex 3 Z-coordinate {m}
    3.726839215282,          !- Vertex 4 X-coordinate {m}
    152.838999999994,        !- Vertex 4 Y-coordinate {m}
    34.06260337303;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    B4D7D4,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    38392B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.62083921528,           !- Vertex 1 X-coordinate {m}
    152.838999999994,        !- Vertex 1 Y-coordinate {m}
    34.06260337303,          !- Vertex 1 Z-coordinate {m}
    3.62083921528,           !- Vertex 2 X-coordinate {m}
    152.838999999994,        !- Vertex 2 Y-coordinate {m}
    32.64760337303,          !- Vertex 2 Z-coordinate {m}
    2.420839215282,          !- Vertex 3 X-coordinate {m}
    152.838999999994,        !- Vertex 3 Y-coordinate {m}
    32.64760337303,          !- Vertex 3 Z-coordinate {m}
    2.420839215282,          !- Vertex 4 X-coordinate {m}
    152.838999999994,        !- Vertex 4 Y-coordinate {m}
    34.06260337303;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    1FB167,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    FAE232,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.240801100671,          !- Vertex 1 X-coordinate {m}
    148.432999999994,        !- Vertex 1 Y-coordinate {m}
    33.696241937506,         !- Vertex 1 Z-coordinate {m}
    1.240801100671,          !- Vertex 2 X-coordinate {m}
    148.432999999994,        !- Vertex 2 Y-coordinate {m}
    32.569241937506,         !- Vertex 2 Z-coordinate {m}
    0.240801100671,          !- Vertex 3 X-coordinate {m}
    148.432999999994,        !- Vertex 3 Y-coordinate {m}
    32.569241937506,         !- Vertex 3 Z-coordinate {m}
    0.240801100671,          !- Vertex 4 X-coordinate {m}
    148.432999999994,        !- Vertex 4 Y-coordinate {m}
    33.696241937506;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    4B0C75,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EB36B0,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.85723582935,          !- Vertex 1 X-coordinate {m}
    141.675999999993,        !- Vertex 1 Y-coordinate {m}
    33.991702553469,         !- Vertex 1 Z-coordinate {m}
    34.85723582935,          !- Vertex 2 X-coordinate {m}
    141.675999999993,        !- Vertex 2 Y-coordinate {m}
    32.576702553469,         !- Vertex 2 Z-coordinate {m}
    33.657235829352,         !- Vertex 3 X-coordinate {m}
    141.675999999993,        !- Vertex 3 Y-coordinate {m}
    32.576702553469,         !- Vertex 3 Z-coordinate {m}
    33.657235829352,         !- Vertex 4 X-coordinate {m}
    141.675999999993,        !- Vertex 4 Y-coordinate {m}
    33.991702553469;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    EC5B03,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    EB36B0,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.35723582935,          !- Vertex 1 X-coordinate {m}
    141.675999999993,        !- Vertex 1 Y-coordinate {m}
    33.991702553469,         !- Vertex 1 Z-coordinate {m}
    33.35723582935,          !- Vertex 2 X-coordinate {m}
    141.675999999993,        !- Vertex 2 Y-coordinate {m}
    32.576702553469,         !- Vertex 2 Z-coordinate {m}
    32.157235829352,         !- Vertex 3 X-coordinate {m}
    141.675999999993,        !- Vertex 3 Y-coordinate {m}
    32.576702553469,         !- Vertex 3 Z-coordinate {m}
    32.157235829352,         !- Vertex 4 X-coordinate {m}
    141.675999999993,        !- Vertex 4 Y-coordinate {m}
    33.991702553469;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    CDCD3D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    836FB1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    31.707653595405,         !- Vertex 1 X-coordinate {m}
    139.550999999994,        !- Vertex 1 Y-coordinate {m}
    33.676917346889,         !- Vertex 1 Z-coordinate {m}
    31.707653595405,         !- Vertex 2 X-coordinate {m}
    139.550999999994,        !- Vertex 2 Y-coordinate {m}
    32.549917346889,         !- Vertex 2 Z-coordinate {m}
    30.707653595405,         !- Vertex 3 X-coordinate {m}
    139.550999999994,        !- Vertex 3 Y-coordinate {m}
    32.549917346889,         !- Vertex 3 Z-coordinate {m}
    30.707653595405,         !- Vertex 4 X-coordinate {m}
    139.550999999994,        !- Vertex 4 Y-coordinate {m}
    33.676917346889;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    210899,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    8EB296,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.041534097987,         !- Vertex 1 X-coordinate {m}
    128.387999999994,        !- Vertex 1 Y-coordinate {m}
    33.879022621109,         !- Vertex 1 Z-coordinate {m}
    35.041534097987,         !- Vertex 2 X-coordinate {m}
    128.387999999994,        !- Vertex 2 Y-coordinate {m}
    32.464022621109,         !- Vertex 2 Z-coordinate {m}
    36.241534097986,         !- Vertex 3 X-coordinate {m}
    128.387999999994,        !- Vertex 3 Y-coordinate {m}
    32.464022621109,         !- Vertex 3 Z-coordinate {m}
    36.241534097986,         !- Vertex 4 X-coordinate {m}
    128.387999999994,        !- Vertex 4 Y-coordinate {m}
    33.879022621109;         !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    50AC43,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.94,                   !- Vertex 1 X-coordinate {m}
    24.803,                  !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    63.94,                   !- Vertex 2 X-coordinate {m}
    23.431999999993,         !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    70.645999999999,         !- Vertex 3 X-coordinate {m}
    23.431999999993,         !- Vertex 3 Y-coordinate {m}
    3.6,                     !- Vertex 3 Z-coordinate {m}
    70.645999999999,         !- Vertex 4 X-coordinate {m}
    24.803,                  !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    34ACA5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    87.756000000001,         !- Vertex 1 X-coordinate {m}
    24.802999999993,         !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    87.756000000001,         !- Vertex 2 X-coordinate {m}
    23.431999999986,         !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    94.462,                  !- Vertex 3 X-coordinate {m}
    23.431999999986,         !- Vertex 3 Y-coordinate {m}
    3.6,                     !- Vertex 3 Z-coordinate {m}
    94.462,                  !- Vertex 4 X-coordinate {m}
    24.802999999993,         !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F54309,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    148.8,                   !- Vertex 1 X-coordinate {m}
    24.802999999995,         !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    148.8,                   !- Vertex 2 X-coordinate {m}
    23.431999999988,         !- Vertex 2 Y-coordinate {m}
    20.4,                    !- Vertex 2 Z-coordinate {m}
    155.505999999999,        !- Vertex 3 X-coordinate {m}
    23.431999999988,         !- Vertex 3 Y-coordinate {m}
    20.4,                    !- Vertex 3 Z-coordinate {m}
    155.505999999999,        !- Vertex 4 X-coordinate {m}
    24.802999999995,         !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BAAA05,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    148.8,                   !- Vertex 1 X-coordinate {m}
    24.802999999995,         !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    148.8,                   !- Vertex 2 X-coordinate {m}
    23.431999999988,         !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    155.505999999999,        !- Vertex 3 X-coordinate {m}
    23.431999999988,         !- Vertex 3 Y-coordinate {m}
    3.6,                     !- Vertex 3 Z-coordinate {m}
    155.505999999999,        !- Vertex 4 X-coordinate {m}
    24.802999999995,         !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    54D892,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    87.756000000001,         !- Vertex 1 X-coordinate {m}
    24.802999999993,         !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    87.756000000001,         !- Vertex 2 X-coordinate {m}
    23.431999999986,         !- Vertex 2 Y-coordinate {m}
    20.4,                    !- Vertex 2 Z-coordinate {m}
    94.462,                  !- Vertex 3 X-coordinate {m}
    23.431999999986,         !- Vertex 3 Y-coordinate {m}
    20.4,                    !- Vertex 3 Z-coordinate {m}
    94.462,                  !- Vertex 4 X-coordinate {m}
    24.802999999993,         !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    552D5D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    148.8,                   !- Vertex 1 X-coordinate {m}
    24.802999999995,         !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    148.8,                   !- Vertex 2 X-coordinate {m}
    23.431999999988,         !- Vertex 2 Y-coordinate {m}
    34.4,                    !- Vertex 2 Z-coordinate {m}
    155.505999999999,        !- Vertex 3 X-coordinate {m}
    23.431999999988,         !- Vertex 3 Y-coordinate {m}
    34.4,                    !- Vertex 3 Z-coordinate {m}
    155.505999999999,        !- Vertex 4 X-coordinate {m}
    24.802999999995,         !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    13EB4E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    87.756000000001,         !- Vertex 1 X-coordinate {m}
    24.802999999993,         !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    87.756000000001,         !- Vertex 2 X-coordinate {m}
    23.431999999986,         !- Vertex 2 Y-coordinate {m}
    34.4,                    !- Vertex 2 Z-coordinate {m}
    94.462,                  !- Vertex 3 X-coordinate {m}
    23.431999999986,         !- Vertex 3 Y-coordinate {m}
    34.4,                    !- Vertex 3 Z-coordinate {m}
    94.462,                  !- Vertex 4 X-coordinate {m}
    24.802999999993,         !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B99731,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.94,                   !- Vertex 1 X-coordinate {m}
    24.802999999993,         !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    63.94,                   !- Vertex 2 X-coordinate {m}
    23.431999999986,         !- Vertex 2 Y-coordinate {m}
    34.4,                    !- Vertex 2 Z-coordinate {m}
    70.645999999999,         !- Vertex 3 X-coordinate {m}
    23.431999999986,         !- Vertex 3 Y-coordinate {m}
    34.4,                    !- Vertex 3 Z-coordinate {m}
    70.645999999999,         !- Vertex 4 X-coordinate {m}
    24.802999999993,         !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A75E54,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    101.167999999999,        !- Vertex 1 X-coordinate {m}
    24.802999999994,         !- Vertex 1 Y-coordinate {m}
    3.6,                     !- Vertex 1 Z-coordinate {m}
    101.167999999999,        !- Vertex 2 X-coordinate {m}
    23.428999999994,         !- Vertex 2 Y-coordinate {m}
    3.6,                     !- Vertex 2 Z-coordinate {m}
    107.988999999999,        !- Vertex 3 X-coordinate {m}
    23.428999999994,         !- Vertex 3 Y-coordinate {m}
    3.6,                     !- Vertex 3 Z-coordinate {m}
    107.988999999999,        !- Vertex 4 X-coordinate {m}
    24.802999999994,         !- Vertex 4 Y-coordinate {m}
    3.6;                     !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5B1E1E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    101.167999999999,        !- Vertex 1 X-coordinate {m}
    24.802999999994,         !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    101.167999999999,        !- Vertex 2 X-coordinate {m}
    23.428999999994,         !- Vertex 2 Y-coordinate {m}
    20.4,                    !- Vertex 2 Z-coordinate {m}
    107.988999999999,        !- Vertex 3 X-coordinate {m}
    23.428999999994,         !- Vertex 3 Y-coordinate {m}
    20.4,                    !- Vertex 3 Z-coordinate {m}
    107.988999999999,        !- Vertex 4 X-coordinate {m}
    24.802999999994,         !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    15E684,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    101.167999999999,        !- Vertex 1 X-coordinate {m}
    24.802999999994,         !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    101.167999999999,        !- Vertex 2 X-coordinate {m}
    23.428999999994,         !- Vertex 2 Y-coordinate {m}
    34.4,                    !- Vertex 2 Z-coordinate {m}
    107.988999999999,        !- Vertex 3 X-coordinate {m}
    23.428999999994,         !- Vertex 3 Y-coordinate {m}
    34.4,                    !- Vertex 3 Z-coordinate {m}
    107.988999999999,        !- Vertex 4 X-coordinate {m}
    24.802999999994,         !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F376D0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    220.914855125403,        !- Vertex 1 X-coordinate {m}
    52.0498166445,           !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    220.914855125403,        !- Vertex 2 X-coordinate {m}
    52.0498166445,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    147.765855125403,        !- Vertex 3 X-coordinate {m}
    52.0498166445,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    147.765855125403,        !- Vertex 4 X-coordinate {m}
    52.0498166445,           !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5FCE87,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    74.616855125401,         !- Vertex 1 X-coordinate {m}
    -0.384183355503,         !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    74.616855125401,         !- Vertex 2 X-coordinate {m}
    -0.384183355503,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    74.6168551254,           !- Vertex 3 X-coordinate {m}
    9.330816644501,          !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    74.6168551254,           !- Vertex 4 X-coordinate {m}
    9.330816644501,          !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3DC15E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    147.765855125401,        !- Vertex 1 X-coordinate {m}
    61.764816644504,         !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    147.765855125401,        !- Vertex 2 X-coordinate {m}
    61.764816644504,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    74.6168551254,           !- Vertex 3 X-coordinate {m}
    61.764816644504,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    74.6168551254,           !- Vertex 4 X-coordinate {m}
    61.764816644504,         !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C6D864,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    74.6168551254,           !- Vertex 1 X-coordinate {m}
    61.764816644504,         !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    74.6168551254,           !- Vertex 2 X-coordinate {m}
    61.764816644504,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    74.6168551254,           !- Vertex 3 X-coordinate {m}
    52.049816644505,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    74.6168551254,           !- Vertex 4 X-coordinate {m}
    52.049816644505,         !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8C14B6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    74.6168551254,           !- Vertex 1 X-coordinate {m}
    52.049816644505,         !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    74.6168551254,           !- Vertex 2 X-coordinate {m}
    52.049816644505,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.467855125398,          !- Vertex 3 X-coordinate {m}
    52.049816644506,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.467855125398,          !- Vertex 4 X-coordinate {m}
    52.049816644506,         !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2A4FD4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    74.6168551254,           !- Vertex 1 X-coordinate {m}
    9.330816644501,          !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    74.6168551254,           !- Vertex 2 X-coordinate {m}
    9.330816644501,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1.3778551254,            !- Vertex 3 X-coordinate {m}
    9.330816644501,          !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1.3778551254,            !- Vertex 4 X-coordinate {m}
    9.330816644501,          !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    88EE66,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    147.765855125401,        !- Vertex 1 X-coordinate {m}
    -0.384183355499,         !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    147.765855125401,        !- Vertex 2 X-coordinate {m}
    -0.384183355499,         !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    74.6168551254,           !- Vertex 3 X-coordinate {m}
    -0.384183355499,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    74.6168551254,           !- Vertex 4 X-coordinate {m}
    -0.384183355499,         !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E339A4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    147.765855125401,        !- Vertex 1 X-coordinate {m}
    9.330816644503,          !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    147.765855125401,        !- Vertex 2 X-coordinate {m}
    9.330816644503,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    147.765855125401,        !- Vertex 3 X-coordinate {m}
    -0.384183355499,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    147.765855125401,        !- Vertex 4 X-coordinate {m}
    -0.384183355499,         !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    10884F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    220.914855125403,        !- Vertex 1 X-coordinate {m}
    9.330816644505,          !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    220.914855125403,        !- Vertex 2 X-coordinate {m}
    9.330816644505,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    147.765855125401,        !- Vertex 3 X-coordinate {m}
    9.330816644503,          !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    147.765855125401,        !- Vertex 4 X-coordinate {m}
    9.330816644503,          !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C69DF7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    63.94,                   !- Vertex 1 X-coordinate {m}
    24.802999999993,         !- Vertex 1 Y-coordinate {m}
    20.4,                    !- Vertex 1 Z-coordinate {m}
    63.94,                   !- Vertex 2 X-coordinate {m}
    23.431999999986,         !- Vertex 2 Y-coordinate {m}
    20.4,                    !- Vertex 2 Z-coordinate {m}
    70.645999999999,         !- Vertex 3 X-coordinate {m}
    23.431999999986,         !- Vertex 3 Y-coordinate {m}
    20.4,                    !- Vertex 3 Z-coordinate {m}
    70.645999999999,         !- Vertex 4 X-coordinate {m}
    24.802999999993,         !- Vertex 4 Y-coordinate {m}
    20.4;                    !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2E0345,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    147.765855125402,        !- Vertex 1 X-coordinate {m}
    52.0498166445,           !- Vertex 1 Y-coordinate {m}
    34.4,                    !- Vertex 1 Z-coordinate {m}
    147.765855125402,        !- Vertex 2 X-coordinate {m}
    52.0498166445,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    147.765855125401,        !- Vertex 3 X-coordinate {m}
    61.764816644504,         !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    147.765855125401,        !- Vertex 4 X-coordinate {m}
    61.764816644504,         !- Vertex 4 Y-coordinate {m}
    34.4;                    !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADING:OVERHANG:PROJECTION ===========

Shading:Overhang:Projection,
    Overhang_9B19D6,         !- Name
    9B19D6,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_4BBE32,         !- Name
    4BBE32,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_3CC912,         !- Name
    3CC912,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_5C02CA,         !- Name
    5C02CA,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_7807BB,         !- Name
    7807BB,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_D0B56C,         !- Name
    D0B56C,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_F0171B,         !- Name
    F0171B,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_F6C20E,         !- Name
    F6C20E,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_C6D9BB,         !- Name
    C6D9BB,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_9BDED2,         !- Name
    9BDED2,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_A8D3AE,         !- Name
    A8D3AE,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_DC887A,         !- Name
    DC887A,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_7B4B22,         !- Name
    7B4B22,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_C55811,         !- Name
    C55811,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_8ECBCC,         !- Name
    8ECBCC,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_D919F4,         !- Name
    D919F4,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_3C0ECF,         !- Name
    3C0ECF,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_4182D5,         !- Name
    4182D5,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_C7CB71,         !- Name
    C7CB71,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_656C49,         !- Name
    656C49,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_EF34E7,         !- Name
    EF34E7,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_E012F6,         !- Name
    E012F6,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_421611,         !- Name
    421611,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_27260D,         !- Name
    27260D,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_69B3C6,         !- Name
    69B3C6,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_F0F00C,         !- Name
    F0F00C,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_265AE9,         !- Name
    265AE9,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_1B2AB0,         !- Name
    1B2AB0,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_5D703E,         !- Name
    5D703E,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_C85C4C,         !- Name
    C85C4C,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_8DAF8D,         !- Name
    8DAF8D,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_3FB956,         !- Name
    3FB956,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_96BCDA,         !- Name
    96BCDA,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_C2DD8D,         !- Name
    C2DD8D,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_23DAAD,         !- Name
    23DAAD,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_94BA8A,         !- Name
    94BA8A,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_7BA5DE,         !- Name
    7BA5DE,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_8BFBF7,         !- Name
    8BFBF7,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_A50407,         !- Name
    A50407,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_864E4C,         !- Name
    864E4C,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_E26F8E,         !- Name
    E26F8E,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_F7ED9D,         !- Name
    F7ED9D,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_B1BC35,         !- Name
    B1BC35,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_A79403,         !- Name
    A79403,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_F8E398,         !- Name
    F8E398,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_653A8A,         !- Name
    653A8A,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_953913,         !- Name
    953913,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_699E7C,         !- Name
    699E7C,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_C5516B,         !- Name
    C5516B,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_3134EF,         !- Name
    3134EF,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_5877D0,         !- Name
    5877D0,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_8C1A09,         !- Name
    8C1A09,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_87FB35,         !- Name
    87FB35,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_8A7124,         !- Name
    8A7124,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_AAA4E4,         !- Name
    AAA4E4,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_BB81B1,         !- Name
    BB81B1,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_6A1CD1,         !- Name
    6A1CD1,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_19CB71,         !- Name
    19CB71,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_18F863,         !- Name
    18F863,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_E42E53,         !- Name
    E42E53,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_C2FD0D,         !- Name
    C2FD0D,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_6C2720,         !- Name
    6C2720,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_A2960A,         !- Name
    A2960A,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_CDF435,         !- Name
    CDF435,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_8580C7,         !- Name
    8580C7,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_A6C9BD,         !- Name
    A6C9BD,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_B4D7D4,         !- Name
    B4D7D4,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_1FB167,         !- Name
    1FB167,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_4B0C75,         !- Name
    4B0C75,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_EC5B03,         !- Name
    EC5B03,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_CDCD3D,         !- Name
    CDCD3D,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}

Shading:Overhang:Projection,
    Overhang_210899,         !- Name
    210899,                  !- Window or Door Name
    0.1,                     !- Height above Window or Door {m}
    0,                       !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    0.5;                     !- Depth as Fraction of Window/Door Height {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Sleeping 3-R,            !- Name
    3-R Sleeping Zones,      !- Zone or ZoneList Name
    Sleeping Occ schedule,   !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Sleeping schedule per pax,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    Sitting 3-R C-Rooms,     !- Name
    3-R Sleeping Zones,      !- Zone or ZoneList Name
    Sitting C-room Occ schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Sitting C-room schedule per pax,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    Sitting Living Rooms,    !- Name
    Living Zones,            !- Zone or ZoneList Name
    Sitting L-room Occ schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Sitting L-room schedule per pax,  !- Activity Level Schedule Name
    3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Lighting NAC Zones,      !- Name
    NAC Zones,               !- Zone or ZoneList Name
    NAC Lighting Schedule,   !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    80,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    Lighting 3-R AC Zones,   !- Name
    3-R Sleeping Zones,      !- Zone or ZoneList Name
    AC Lighting Schedule,    !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    80,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Fan 3-R Zones,           !- Name
    3-R Sleeping Zones,      !- Zone or ZoneList Name
    Fan Schedule,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    78,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Kettle,                  !- Name
    NAC Zones,               !- Zone or ZoneList Name
    Kettle Schedule,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2525,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Iron,                    !- Name
    NAC Zones,               !- Zone or ZoneList Name
    Electric Iron Schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    328,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Washing Machine,         !- Name
    NAC Zones,               !- Zone or ZoneList Name
    Washing Machine Schedule,!- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    84,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Refrigerator,            !- Name
    NAC Zones,               !- Zone or ZoneList Name
    Refrigerator Schedule,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    106,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    TV,                      !- Name
    NAC Zones,               !- Zone or ZoneList Name
    TV schedule,             !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    176,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Computer,                !- Name
    NAC Zones,               !- Zone or ZoneList Name
    Computer schedule,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    115,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Rice Cooker,             !- Name
    NAC Zones,               !- Zone or ZoneList Name
    Rice cooker schedule,    !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    724,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    AirFlow1,                !- Name
    All Zones,               !- Zone or ZoneList Name
    Infiltration Schedule,   !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.5,                     !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    Natural Ventilation,     !- Name
    AC Zones,                !- Zone or ZoneList Name
    Ventilation Schedule,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    53,                      !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    20,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    40,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    23,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    34,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    9;                       !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    NAC Natural Ventilation, !- Name
    NAC Zones,               !- Zone or ZoneList Name
    NAC Ventilation Schedule,!- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    53,                      !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    20,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    40,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    23,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    34,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    9;                       !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

HVACTemplate:Thermostat,
    AC zones,                !- Name
    ,                        !- Heating Setpoint Schedule Name
    0,                       !- Constant Heating Setpoint {C}
    Cooling Setpoint Schedule,  !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

HVACTemplate:Thermostat,
    Non-AC zones,            !- Name
    ,                        !- Heating Setpoint Schedule Name
    0,                       !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    50;                      !- Constant Cooling Setpoint {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:IDEALLOADSAIRSYSTEM ===========

HVACTemplate:Zone:IdealLoadsAirSystem,
    Top_3R_AC_Mid2,          !- Zone Name
    AC zones,                !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.6,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Top_3R_AC_Lft,           !- Zone Name
    AC zones,                !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.6,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Top_3R_AC_Mid,           !- Zone Name
    AC zones,                !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.6,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Top_3R_AC_Rht,           !- Zone Name
    AC zones,                !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.6,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Mid_3R_AC_Mid2,          !- Zone Name
    AC zones,                !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.6,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Mid_3R_AC_Lft,           !- Zone Name
    AC zones,                !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.6,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Mid_3R_AC_Mid,           !- Zone Name
    AC zones,                !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.6,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

HVACTemplate:Zone:IdealLoadsAirSystem,
    Mid_3R_AC_Rht,           !- Zone Name
    AC zones,                !- Template Thermostat Name
    ,                        !- System Availability Schedule Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.6,                     !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Dehumidification Setpoint {percent}
    None,                    !- Humidification Control Type
    30,                      !- Humidification Setpoint {percent}
    None,                    !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- Design Specification Outdoor Air Object Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2;                     !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML,                    !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Outside Face Temperature,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Inside Face Temperature,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Outside Face Conduction Heat Gain Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Outside Face Incident Solar Radiation Rate per Area,  !- Variable Name
    Monthly;                 !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Surface Outside Face Absorbed Shortwave Radiation Rate,  !- Variable Name
    Monthly;                 !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Key Name
    Monthly;                 !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

