<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.7.32">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="author" content="Anahita Darvish">
<meta name="dcterms.date" content="2026-02-20">

<title>Cooling Demand Reduction through Passive Facade Retrofits: A Multi-Building Case Study in Singapore</title>
<style>
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for citations */
div.csl-bib-body { }
div.csl-entry {
  clear: both;
  margin-bottom: 0em;
}
.hanging-indent div.csl-entry {
  margin-left:2em;
  text-indent:-2em;
}
div.csl-left-margin {
  min-width:2em;
  float:left;
}
div.csl-right-inline {
  margin-left:2em;
  padding-left:1em;
}
div.csl-indent {
  margin-left: 2em;
}</style>


<script src="index_files/libs/clipboard/clipboard.min.js"></script>
<script src="index_files/libs/quarto-html/quarto.js" type="module"></script>
<script src="index_files/libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="index_files/libs/quarto-html/popper.min.js"></script>
<script src="index_files/libs/quarto-html/tippy.umd.min.js"></script>
<script src="index_files/libs/quarto-html/anchor.min.js"></script>
<link href="index_files/libs/quarto-html/tippy.css" rel="stylesheet">
<link href="index_files/libs/quarto-html/quarto-syntax-highlighting-37eea08aefeeee20ff55810ff984fec1.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="index_files/libs/bootstrap/bootstrap.min.js"></script>
<link href="index_files/libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="index_files/libs/bootstrap/bootstrap-bb462d781dde1847d9e3ccf7736099dd.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml-full.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN") {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="quarto-light">

<div id="quarto-content" class="page-columns page-rows-contents page-layout-article">
<div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
  <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">Table of contents</h2>
   
  <ul>
  <li><a href="#abstract" id="toc-abstract" class="nav-link active" data-scroll-target="#abstract"><span class="header-section-number">1</span> Abstract</a></li>
  <li><a href="#introduction" id="toc-introduction" class="nav-link" data-scroll-target="#introduction"><span class="header-section-number">2</span> Introduction</a></li>
  <li><a href="#methodology" id="toc-methodology" class="nav-link" data-scroll-target="#methodology"><span class="header-section-number">3</span> Methodology</a>
  <ul class="collapse">
  <li><a href="#target-buildings-and-simulation-setup" id="toc-target-buildings-and-simulation-setup" class="nav-link" data-scroll-target="#target-buildings-and-simulation-setup"><span class="header-section-number">3.1</span> Target buildings and simulation setup</a></li>
  <li><a href="#selection-of-energy-retrofit-measures" id="toc-selection-of-energy-retrofit-measures" class="nav-link" data-scroll-target="#selection-of-energy-retrofit-measures"><span class="header-section-number">3.2</span> Selection of energy retrofit measures</a></li>
  <li><a href="#baseline-case-simulation-and-verification" id="toc-baseline-case-simulation-and-verification" class="nav-link" data-scroll-target="#baseline-case-simulation-and-verification"><span class="header-section-number">3.3</span> Baseline case simulation and verification</a></li>
  </ul></li>
  <li><a href="#detailed-model-parameters-and-results" id="toc-detailed-model-parameters-and-results" class="nav-link" data-scroll-target="#detailed-model-parameters-and-results"><span class="header-section-number">4</span> Detailed Model Parameters and Results</a>
  <ul class="collapse">
  <li><a href="#shading" id="toc-shading" class="nav-link" data-scroll-target="#shading"><span class="header-section-number">4.1</span> Shading</a></li>
  <li><a href="#coating" id="toc-coating" class="nav-link" data-scroll-target="#coating"><span class="header-section-number">4.2</span> Coating</a></li>
  <li><a href="#green-roof" id="toc-green-roof" class="nav-link" data-scroll-target="#green-roof"><span class="header-section-number">4.3</span> Green roof</a></li>
  <li><a href="#discussion" id="toc-discussion" class="nav-link" data-scroll-target="#discussion"><span class="header-section-number">4.4</span> Discussion</a></li>
  </ul></li>
  <li><a href="#conclusion" id="toc-conclusion" class="nav-link" data-scroll-target="#conclusion"><span class="header-section-number">5</span> Conclusion</a></li>
  
  </ul>
</nav>
</div>
<main class="content" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default">
<div class="quarto-title">
<h1 class="title">Cooling Demand Reduction through Passive Facade Retrofits: A Multi-Building Case Study in Singapore</h1>
</div>


<div class="quarto-title-meta-author">
  <div class="quarto-title-meta-heading">Author</div>
  <div class="quarto-title-meta-heading">Affiliations</div>
  
    <div class="quarto-title-meta-contents">
    <p class="author">Anahita Darvish <a href="mailto:adarvish@student.ethz.ch" class="quarto-title-author-email"><i class="bi bi-envelope"></i></a> <a href="https://orcid.org/0009-0000-4405-9889" class="quarto-title-author-orcid"> <img src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAABAAAAAQCAYAAAAf8/9hAAAAGXRFWHRTb2Z0d2FyZQBBZG9iZSBJbWFnZVJlYWR5ccllPAAAA2ZpVFh0WE1MOmNvbS5hZG9iZS54bXAAAAAAADw/eHBhY2tldCBiZWdpbj0i77u/IiBpZD0iVzVNME1wQ2VoaUh6cmVTek5UY3prYzlkIj8+IDx4OnhtcG1ldGEgeG1sbnM6eD0iYWRvYmU6bnM6bWV0YS8iIHg6eG1wdGs9IkFkb2JlIFhNUCBDb3JlIDUuMC1jMDYwIDYxLjEzNDc3NywgMjAxMC8wMi8xMi0xNzozMjowMCAgICAgICAgIj4gPHJkZjpSREYgeG1sbnM6cmRmPSJodHRwOi8vd3d3LnczLm9yZy8xOTk5LzAyLzIyLXJkZi1zeW50YXgtbnMjIj4gPHJkZjpEZXNjcmlwdGlvbiByZGY6YWJvdXQ9IiIgeG1sbnM6eG1wTU09Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC9tbS8iIHhtbG5zOnN0UmVmPSJodHRwOi8vbnMuYWRvYmUuY29tL3hhcC8xLjAvc1R5cGUvUmVzb3VyY2VSZWYjIiB4bWxuczp4bXA9Imh0dHA6Ly9ucy5hZG9iZS5jb20veGFwLzEuMC8iIHhtcE1NOk9yaWdpbmFsRG9jdW1lbnRJRD0ieG1wLmRpZDo1N0NEMjA4MDI1MjA2ODExOTk0QzkzNTEzRjZEQTg1NyIgeG1wTU06RG9jdW1lbnRJRD0ieG1wLmRpZDozM0NDOEJGNEZGNTcxMUUxODdBOEVCODg2RjdCQ0QwOSIgeG1wTU06SW5zdGFuY2VJRD0ieG1wLmlpZDozM0NDOEJGM0ZGNTcxMUUxODdBOEVCODg2RjdCQ0QwOSIgeG1wOkNyZWF0b3JUb29sPSJBZG9iZSBQaG90b3Nob3AgQ1M1IE1hY2ludG9zaCI+IDx4bXBNTTpEZXJpdmVkRnJvbSBzdFJlZjppbnN0YW5jZUlEPSJ4bXAuaWlkOkZDN0YxMTc0MDcyMDY4MTE5NUZFRDc5MUM2MUUwNEREIiBzdFJlZjpkb2N1bWVudElEPSJ4bXAuZGlkOjU3Q0QyMDgwMjUyMDY4MTE5OTRDOTM1MTNGNkRBODU3Ii8+IDwvcmRmOkRlc2NyaXB0aW9uPiA8L3JkZjpSREY+IDwveDp4bXBtZXRhPiA8P3hwYWNrZXQgZW5kPSJyIj8+84NovQAAAR1JREFUeNpiZEADy85ZJgCpeCB2QJM6AMQLo4yOL0AWZETSqACk1gOxAQN+cAGIA4EGPQBxmJA0nwdpjjQ8xqArmczw5tMHXAaALDgP1QMxAGqzAAPxQACqh4ER6uf5MBlkm0X4EGayMfMw/Pr7Bd2gRBZogMFBrv01hisv5jLsv9nLAPIOMnjy8RDDyYctyAbFM2EJbRQw+aAWw/LzVgx7b+cwCHKqMhjJFCBLOzAR6+lXX84xnHjYyqAo5IUizkRCwIENQQckGSDGY4TVgAPEaraQr2a4/24bSuoExcJCfAEJihXkWDj3ZAKy9EJGaEo8T0QSxkjSwORsCAuDQCD+QILmD1A9kECEZgxDaEZhICIzGcIyEyOl2RkgwAAhkmC+eAm0TAAAAABJRU5ErkJggg=="></a></p>
  </div>
  <div class="quarto-title-meta-contents">
        <p class="affiliation">
            <a href="https://mavt.ethz.ch/">
            Dept. of Mechanical Engineering, ETH Zurich
            </a>
          </p>
        <p class="affiliation">
            <a href="https://cde.nus.edu.sg/arch-ucdl/">
            Urban Climate Design Lab, NUS
            </a>
          </p>
      </div>
  </div>

<div class="quarto-title-meta">

      
    <div>
    <div class="quarto-title-meta-heading">Published</div>
    <div class="quarto-title-meta-contents">
      <p class="date">February 20, 2026</p>
    </div>
  </div>
  
    
  </div>
  


</header>


<section id="abstract" class="level1" data-number="1">
<h1 data-number="1"><span class="header-section-number">1</span> Abstract</h1>
<p>Reducing cooling energy demand in tropical residential buildings presents a growing challenge due to high solar radiation, temperatures, and humidity. Passive energy retrofit measures (ERMs) offer a promising pathway to reduce cooling loads by limiting external heat gains through building design and envelope modifications. This study evaluates the cooling demand reduction potential of three passive ERMs applied to a multi-building residential complex in Singapore. The passive ERMs chosen each come from one of the following categories: material-based, design-based, and nature-based solutions. Using EnergyPlus, a physics based building modelling software, three high-rise residential blocks were modeled under identical microclimate weather conditions to assess both retrofit effectiveness and robustness across buildings. Results indicate that high-reflectance cool coatings applied to the building envelope provide the greatest cooling demand reduction, followed by roof vegetation, while window overhang shading yields minimal savings due to existing corridor and interbuilding shading as well as climate-sensitive building design. Although absolute cooling energy savings vary between blocks, the relative performance ranking of the retrofit measures remains consistent, suggesting that observed trends are driven by retrofit strategy effectiveness within the site and climatic context rather than block-specific characteristics. The category-based evaluation framework and multi-building comparison approach presented in this study can be scaled and used in strategic passive retrofit planning for tropical residential developments.</p>
</section>
<section id="introduction" class="level1" data-number="2">
<h1 data-number="2"><span class="header-section-number">2</span> Introduction</h1>
<p>The building sector currently comprises about 40% of worldwide energy consumption <span class="citation" data-cites="SARIHI2021102525"><a href="#ref-SARIHI2021102525" role="doc-biblioref">[1]</a></span>. With the rise of urbanization, climate change, and anthropogenic heat emissions, the need to improve energy efficiency and decrease energy consumption in the existing built environment is vital <span class="citation" data-cites="martinezFundamentalsFacadeRetrofit2015"><a href="#ref-martinezFundamentalsFacadeRetrofit2015" role="doc-biblioref">[2]</a></span>. Tropical regions, especially, face a challenge in cooling energy demand due to the large amounts of solar radiation, high temperatures, and high humidity <span class="citation" data-cites="al2014passive"><a href="#ref-al2014passive" role="doc-biblioref">[3]</a></span>. Building energy retrofit measures (ERMs) pose a possible solution and involve upgrades or renovations to existing buildings intended to improve energy performance <span class="citation" data-cites="SARIHI2021102525"><a href="#ref-SARIHI2021102525" role="doc-biblioref">[1]</a></span>. In tropical climates, building energy retrofit studies have demonstrated monthly energy savings ranging from ~5-12% , supporting ERMs as an effective strategy for cooling-dominated regions <span class="citation" data-cites="LEI201757"><a href="#ref-LEI201757" role="doc-biblioref">[4]</a></span>.</p>
<p>Among energy retrofit measures, passive measures target reductions in solar and external heat gains through building physics and design to lower cooling loads <span class="citation" data-cites="SUN201835"><a href="#ref-SUN201835" role="doc-biblioref">[5]</a></span>. In this study, passive retrofit measures are grouped into (i) design-based (geometry, orientation, shading) <span class="citation" data-cites="su6085354"><a href="#ref-su6085354" role="doc-biblioref">[6]</a></span>, (ii) material-based (envelope properties such as insulation and reflectance) <span class="citation" data-cites="9994d833667e4cc99bfbe366f0a780ca"><a href="#ref-9994d833667e4cc99bfbe366f0a780ca" role="doc-biblioref">[7]</a></span> and (iii) nature-based solutions (green roofs/walls and vegetation) <span class="citation" data-cites="MIHALAKAKOU2023113306"><a href="#ref-MIHALAKAKOU2023113306" role="doc-biblioref">[8]</a></span>. These categories encapsulate the most commonly applied passive restrofit measures <span class="citation" data-cites="zotero-item-231"><a href="#ref-zotero-item-231" role="doc-biblioref">[9]</a></span> and allow a deeper investigation into which category is the most effective for a given climatic region.</p>
<p>This research evaluates one passive ERM from each category to compare their relative effectiveness at the scale of a multi-building residential complex. Although passive ERMs have been widely researched, studies often focus on single-building retrofits <span class="citation" data-cites="singEnergyefficientRetrofittingMultistorey2021"><a href="#ref-singEnergyefficientRetrofittingMultistorey2021" role="doc-biblioref">[10]</a></span>, which can limit how well findings transfer to larger scales such as residential complexes. Recent work highlights the need for research in multi-building retrofits to determine strategic approaches for implementing retrofits at larger scales <span class="citation" data-cites="BJELLAND2024114402"><a href="#ref-BJELLAND2024114402" role="doc-biblioref">[11]</a></span>. This study aims to bridge this gap by comparing the performance of passive ERMs across multiple blocks in the same residential complex using identical modelling conditions, enabling an assessment of both their effectiveness and the robustness of the resulting energy savings. The objectives of this report are as follows:</p>
<ul>
<li>To compare the cooling energy impacts of representative passive energy retrofit measures from design-, material-, and nature-based categories.</li>
</ul>
<!-- -->
<ul>
<li>To evaluate the robustness of cooling energy impacts across multiple residential blocks within the same complex.</li>
</ul>
</section>
<section id="methodology" class="level1" data-number="3">
<h1 data-number="3"><span class="header-section-number">3</span> Methodology</h1>
<section id="target-buildings-and-simulation-setup" class="level2" data-number="3.1">
<h2 data-number="3.1" class="anchored" data-anchor-id="target-buildings-and-simulation-setup"><span class="header-section-number">3.1</span> Target buildings and simulation setup</h2>
<p>Everton Park, a typical high-rise, public residential complex in Singapore, was selected for this study. The complex consists of seven, 12-story-high buildings facing north or south, in the configuration shown in <a href="#fig-layout" class="quarto-xref">Figure&nbsp;1</a>. While the full residential complex was represented in the simulation to capture inter-building effects, detailed analysis was focused on three representative buildings—Blocks 2, 5, and 7—which was sufficient to assess the impact of passive retrofit measures across the site. Blocks 2 and 5 each contain 94 residential flats, while the central building, Block 7, contains 120 flats due to its different apartment configuration. In contrast to single-building studies, evaluating multiple blocks allows for a more robust simulation of energy retrofit measures (ERMs), as they will be applied to buildings with different relative positions, solar exposure, and boundary conditions.</p>
<div id="fig-layout" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-layout-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="images/everton_park_detailed.png" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-layout-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;1: Studied residential buildings at Everton Park in Singapore, a typical high-density housing complex in the Bukit Merah planning area
</figcaption>
</figure>
</div>
<p>Energy consumption in each building was modeled using EnergyPlus, a widely-used physics based building energy modelling program <span class="citation" data-cites="singEnergyefficientRetrofittingMultistorey2021"><a href="#ref-singEnergyefficientRetrofittingMultistorey2021" role="doc-biblioref">[10]</a></span>. Baseline building geometries were derived from previously developed 3D models reported by Xu et al. <span class="citation" data-cites="XU2022103775"><a href="#ref-XU2022103775" role="doc-biblioref">[12]</a></span>, which represent the Everton Park buildings using a simplified multi-story modeling approach based on EnergyPlus multiplier objects. For the surrounding buildings (Blocks 2 and 5), typical floors were modeled using floor multipliers, with the top floor modeled separately to account for roof solar exposure. Within each floor, distinct apartment types were represented using unit-level multipliers, while end units were modeled explicitly due to their unique facade exposure. The central building (Block 7), which has a different architectural layout, followed a similar strategy but employed a different multiplier configuration to reflect its distinct apartment composition (see Appendix A: <a href="#fig-aptlayouts" class="quarto-xref">Figure&nbsp;7</a> and <a href="#fig-model" class="quarto-xref">Figure&nbsp;8</a>).</p>
<p>In all buildings, only bedrooms were modeled as conditioned thermal zones and merged into a single thermal zone per flat, while living rooms, kitchens, and bathrooms were treated as non-thermal zones. This assumption reflects typical air-conditioning usage patterns in Singaporean public housing and directly influences the magnitude of simulated cooling demand. Air-conditioning operation was restricted to nighttime sleeping hours, with a temperature setpoint of 25 °C applied from 23:30 to 06:00, consistent with national recommendations and observed residential usage patterns in Singapore. During daytime hours, air-conditioning was assumed to be off, and natural ventilation was enabled by opening windows in all thermal zones. All building models share identical internal loads, schedules, air-conditioning settings, and construction materials, and differ only in apartment composition, facade geometry, and relative site placement. Construction assemblies, material properties, and operational schedules were adopted directly from Xu et al.&nbsp;and are summarized in Appendix A <a href="#fig-construction" class="quarto-xref">Figure&nbsp;9</a>, <a href="#fig-appliances" class="quarto-xref">Figure&nbsp;10</a>, and <a href="#fig-activities" class="quarto-xref">Figure&nbsp;11</a>.</p>
<p>Energy consumption due to air-conditioning is the main target area for this analysis. To represent this as an output meter in EnergyPlus, Cooling:EnergyTransfer was selected. This output meter represents how much cooling energy the building needs to maintain comfort. It does this by measuring how much heat must be removed from all zones to maintain temperature setpoints. Using this output metric, the percentage reduction in cooling demand <span class="math inline">\(p\)</span> between baseline cases and retrofit cases was calculated using <a href="#eq-percentage" class="quarto-xref">Equation&nbsp;1</a>. The percentage reduction was then categorized based on magnitude. The categories include high impact (<span class="math inline">\(p&gt;5\)</span>), moderate impact (<span class="math inline">\(3&lt;p\le5\)</span>), low impact (<span class="math inline">\(0.1&lt;p\le3\)</span>), and insignificant (<span class="math inline">\(p\le0.1\)</span>)</p>
<p><span id="eq-percentage"><span class="math display">\[
p = \frac{E_{retrofit} - E_{baseline}}{E_{baseline}} * 100
\tag{1}\]</span></span></p>
</section>
<section id="selection-of-energy-retrofit-measures" class="level2" data-number="3.2">
<h2 data-number="3.2" class="anchored" data-anchor-id="selection-of-energy-retrofit-measures"><span class="header-section-number">3.2</span> Selection of energy retrofit measures</h2>
<p><a href="#tbl-erms" class="quarto-xref">Table&nbsp;1</a> lists the chosen ERMs as well as the building component they correspond to, namely, windows, exterior walls, and exterior roof. ERMs applied to the facade windows and walls were simulated individually by adding and/or adjusting one component in the model. Next, selected window- or wall- based ERMs were combined with a roof ERM to evaluate the maximal possible energy savings for each block.</p>
<div class="cell">
<div id="tbl-erms" class="cell quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-erms-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Table&nbsp;1: Energy retrofit measures for simulation
</figcaption>
<div aria-describedby="tbl-erms-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<div class="cell-output-display">
<div id="shnyamskln" style="padding-left:0px;padding-right:0px;padding-top:10px;padding-bottom:10px;overflow-x:auto;overflow-y:auto;width:auto;height:auto;">
<style>#shnyamskln table {
  font-family: system-ui, 'Segoe UI', Roboto, Helvetica, Arial, sans-serif, 'Apple Color Emoji', 'Segoe UI Emoji', 'Segoe UI Symbol', 'Noto Color Emoji';
  -webkit-font-smoothing: antialiased;
  -moz-osx-font-smoothing: grayscale;
}

#shnyamskln thead, #shnyamskln tbody, #shnyamskln tfoot, #shnyamskln tr, #shnyamskln td, #shnyamskln th {
  border-style: none;
}

#shnyamskln p {
  margin: 0;
  padding: 0;
}

#shnyamskln .gt_table {
  display: table;
  border-collapse: collapse;
  line-height: normal;
  margin-left: auto;
  margin-right: auto;
  color: #333333;
  font-size: 16px;
  font-weight: normal;
  font-style: normal;
  background-color: #FFFFFF;
  width: auto;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #A8A8A8;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #A8A8A8;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
}

#shnyamskln .gt_caption {
  padding-top: 4px;
  padding-bottom: 4px;
}

#shnyamskln .gt_title {
  color: #333333;
  font-size: 125%;
  font-weight: initial;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-color: #FFFFFF;
  border-bottom-width: 0;
}

#shnyamskln .gt_subtitle {
  color: #333333;
  font-size: 85%;
  font-weight: initial;
  padding-top: 3px;
  padding-bottom: 5px;
  padding-left: 5px;
  padding-right: 5px;
  border-top-color: #FFFFFF;
  border-top-width: 0;
}

#shnyamskln .gt_heading {
  background-color: #FFFFFF;
  text-align: center;
  border-bottom-color: #FFFFFF;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
}

#shnyamskln .gt_bottom_border {
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#shnyamskln .gt_col_headings {
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
}

#shnyamskln .gt_col_heading {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: normal;
  text-transform: inherit;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: bottom;
  padding-top: 5px;
  padding-bottom: 6px;
  padding-left: 5px;
  padding-right: 5px;
  overflow-x: hidden;
}

#shnyamskln .gt_column_spanner_outer {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: normal;
  text-transform: inherit;
  padding-top: 0;
  padding-bottom: 0;
  padding-left: 4px;
  padding-right: 4px;
}

#shnyamskln .gt_column_spanner_outer:first-child {
  padding-left: 0;
}

#shnyamskln .gt_column_spanner_outer:last-child {
  padding-right: 0;
}

#shnyamskln .gt_column_spanner {
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  vertical-align: bottom;
  padding-top: 5px;
  padding-bottom: 5px;
  overflow-x: hidden;
  display: inline-block;
  width: 100%;
}

#shnyamskln .gt_spanner_row {
  border-bottom-style: hidden;
}

#shnyamskln .gt_group_heading {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: middle;
  text-align: left;
}

#shnyamskln .gt_empty_group_heading {
  padding: 0.5px;
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  vertical-align: middle;
}

#shnyamskln .gt_from_md > :first-child {
  margin-top: 0;
}

#shnyamskln .gt_from_md > :last-child {
  margin-bottom: 0;
}

#shnyamskln .gt_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  margin: 10px;
  border-top-style: solid;
  border-top-width: 1px;
  border-top-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: middle;
  overflow-x: hidden;
}

#shnyamskln .gt_stub {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-right-style: solid;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  padding-left: 5px;
  padding-right: 5px;
}

#shnyamskln .gt_stub_row_group {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-right-style: solid;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  padding-left: 5px;
  padding-right: 5px;
  vertical-align: top;
}

#shnyamskln .gt_row_group_first td {
  border-top-width: 2px;
}

#shnyamskln .gt_row_group_first th {
  border-top-width: 2px;
}

#shnyamskln .gt_summary_row {
  color: #333333;
  background-color: #FFFFFF;
  text-transform: inherit;
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
}

#shnyamskln .gt_first_summary_row {
  border-top-style: solid;
  border-top-color: #D3D3D3;
}

#shnyamskln .gt_first_summary_row.thick {
  border-top-width: 2px;
}

#shnyamskln .gt_last_summary_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#shnyamskln .gt_grand_summary_row {
  color: #333333;
  background-color: #FFFFFF;
  text-transform: inherit;
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
}

#shnyamskln .gt_first_grand_summary_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-top-style: double;
  border-top-width: 6px;
  border-top-color: #D3D3D3;
}

#shnyamskln .gt_last_grand_summary_row_top {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-style: double;
  border-bottom-width: 6px;
  border-bottom-color: #D3D3D3;
}

#shnyamskln .gt_striped {
  background-color: rgba(128, 128, 128, 0.05);
}

#shnyamskln .gt_table_body {
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#shnyamskln .gt_footnotes {
  color: #333333;
  background-color: #FFFFFF;
  border-bottom-style: none;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
}

#shnyamskln .gt_footnote {
  margin: 0px;
  font-size: 90%;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
}

#shnyamskln .gt_sourcenotes {
  color: #333333;
  background-color: #FFFFFF;
  border-bottom-style: none;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
}

#shnyamskln .gt_sourcenote {
  font-size: 90%;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
}

#shnyamskln .gt_left {
  text-align: left;
}

#shnyamskln .gt_center {
  text-align: center;
}

#shnyamskln .gt_right {
  text-align: right;
  font-variant-numeric: tabular-nums;
}

#shnyamskln .gt_font_normal {
  font-weight: normal;
}

#shnyamskln .gt_font_bold {
  font-weight: bold;
}

#shnyamskln .gt_font_italic {
  font-style: italic;
}

#shnyamskln .gt_super {
  font-size: 65%;
}

#shnyamskln .gt_footnote_marks {
  font-size: 75%;
  vertical-align: 0.4em;
  position: initial;
}

#shnyamskln .gt_asterisk {
  font-size: 100%;
  vertical-align: 0;
}

#shnyamskln .gt_indent_1 {
  text-indent: 5px;
}

#shnyamskln .gt_indent_2 {
  text-indent: 10px;
}

#shnyamskln .gt_indent_3 {
  text-indent: 15px;
}

#shnyamskln .gt_indent_4 {
  text-indent: 20px;
}

#shnyamskln .gt_indent_5 {
  text-indent: 25px;
}

#shnyamskln .katex-display {
  display: inline-flex !important;
  margin-bottom: 0.75em !important;
}

#shnyamskln div.Reactable > div.rt-table > div.rt-thead > div.rt-tr.rt-tr-group-header > div.rt-th-group:after {
  height: 0px !important;
}
</style>

<table class="gt_table do-not-create-environment cell caption-top table table-sm table-striped small" data-quarto-postprocess="true" data-quarto-disable-processing="false" data-quarto-bootstrap="false">
<thead>
<tr class="gt_col_headings header">
<th id="Discipline" class="gt_col_heading gt_columns_bottom_border gt_left" data-quarto-table-cell-role="th" style="font-weight: bold" scope="col">Discipline</th>
<th id="Energy-retrofit-measure" class="gt_col_heading gt_columns_bottom_border gt_left" data-quarto-table-cell-role="th" style="font-weight: bold" scope="col">Energy retrofit measure</th>
<th id="Building-component" class="gt_col_heading gt_columns_bottom_border gt_left" data-quarto-table-cell-role="th" style="font-weight: bold" scope="col">Building component</th>
</tr>
</thead>
<tbody class="gt_table_body">
<tr class="odd">
<td class="gt_row gt_left" headers="Discipline">Design</td>
<td class="gt_row gt_left" headers="Energy retrofit measure">Overhang shading</td>
<td class="gt_row gt_left" headers="Building component">Windows</td>
</tr>
<tr class="even">
<td class="gt_row gt_left" headers="Discipline">Material</td>
<td class="gt_row gt_left" headers="Energy retrofit measure">High reflectance coating</td>
<td class="gt_row gt_left" headers="Building component">Walls, Roof</td>
</tr>
<tr class="odd">
<td class="gt_row gt_left" headers="Discipline">Nature</td>
<td class="gt_row gt_left" headers="Energy retrofit measure">Roof vegetation</td>
<td class="gt_row gt_left" headers="Building component">Roof</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</figure>
</div>
</div>
</section>
<section id="baseline-case-simulation-and-verification" class="level2" data-number="3.3">
<h2 data-number="3.3" class="anchored" data-anchor-id="baseline-case-simulation-and-verification"><span class="header-section-number">3.3</span> Baseline case simulation and verification</h2>
<p>To determine a baseline cooling demand for each block, the existing building models were simulated with the developed microclimate weather dataset. All simulation parameters are consistent with those used by Xu. et al., with important parameters presented in <a href="#tbl-parameters" class="quarto-xref">Table&nbsp;2</a>.</p>
<div class="cell">
<div id="tbl-parameters" class="cell quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-parameters-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Table&nbsp;2: Important simulation parameters
</figcaption>
<div aria-describedby="tbl-parameters-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<div class="cell-output-display">
<div id="lhhwvalrhe" style="padding-left:0px;padding-right:0px;padding-top:10px;padding-bottom:10px;overflow-x:auto;overflow-y:auto;width:auto;height:auto;">
<style>#lhhwvalrhe table {
  font-family: system-ui, 'Segoe UI', Roboto, Helvetica, Arial, sans-serif, 'Apple Color Emoji', 'Segoe UI Emoji', 'Segoe UI Symbol', 'Noto Color Emoji';
  -webkit-font-smoothing: antialiased;
  -moz-osx-font-smoothing: grayscale;
}

#lhhwvalrhe thead, #lhhwvalrhe tbody, #lhhwvalrhe tfoot, #lhhwvalrhe tr, #lhhwvalrhe td, #lhhwvalrhe th {
  border-style: none;
}

#lhhwvalrhe p {
  margin: 0;
  padding: 0;
}

#lhhwvalrhe .gt_table {
  display: table;
  border-collapse: collapse;
  line-height: normal;
  margin-left: auto;
  margin-right: auto;
  color: #333333;
  font-size: 16px;
  font-weight: normal;
  font-style: normal;
  background-color: #FFFFFF;
  width: auto;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #A8A8A8;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #A8A8A8;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
}

#lhhwvalrhe .gt_caption {
  padding-top: 4px;
  padding-bottom: 4px;
}

#lhhwvalrhe .gt_title {
  color: #333333;
  font-size: 125%;
  font-weight: initial;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-color: #FFFFFF;
  border-bottom-width: 0;
}

#lhhwvalrhe .gt_subtitle {
  color: #333333;
  font-size: 85%;
  font-weight: initial;
  padding-top: 3px;
  padding-bottom: 5px;
  padding-left: 5px;
  padding-right: 5px;
  border-top-color: #FFFFFF;
  border-top-width: 0;
}

#lhhwvalrhe .gt_heading {
  background-color: #FFFFFF;
  text-align: center;
  border-bottom-color: #FFFFFF;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
}

#lhhwvalrhe .gt_bottom_border {
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#lhhwvalrhe .gt_col_headings {
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
}

#lhhwvalrhe .gt_col_heading {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: normal;
  text-transform: inherit;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: bottom;
  padding-top: 5px;
  padding-bottom: 6px;
  padding-left: 5px;
  padding-right: 5px;
  overflow-x: hidden;
}

#lhhwvalrhe .gt_column_spanner_outer {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: normal;
  text-transform: inherit;
  padding-top: 0;
  padding-bottom: 0;
  padding-left: 4px;
  padding-right: 4px;
}

#lhhwvalrhe .gt_column_spanner_outer:first-child {
  padding-left: 0;
}

#lhhwvalrhe .gt_column_spanner_outer:last-child {
  padding-right: 0;
}

#lhhwvalrhe .gt_column_spanner {
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  vertical-align: bottom;
  padding-top: 5px;
  padding-bottom: 5px;
  overflow-x: hidden;
  display: inline-block;
  width: 100%;
}

#lhhwvalrhe .gt_spanner_row {
  border-bottom-style: hidden;
}

#lhhwvalrhe .gt_group_heading {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: middle;
  text-align: left;
}

#lhhwvalrhe .gt_empty_group_heading {
  padding: 0.5px;
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  vertical-align: middle;
}

#lhhwvalrhe .gt_from_md > :first-child {
  margin-top: 0;
}

#lhhwvalrhe .gt_from_md > :last-child {
  margin-bottom: 0;
}

#lhhwvalrhe .gt_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  margin: 10px;
  border-top-style: solid;
  border-top-width: 1px;
  border-top-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: middle;
  overflow-x: hidden;
}

#lhhwvalrhe .gt_stub {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-right-style: solid;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  padding-left: 5px;
  padding-right: 5px;
}

#lhhwvalrhe .gt_stub_row_group {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-right-style: solid;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  padding-left: 5px;
  padding-right: 5px;
  vertical-align: top;
}

#lhhwvalrhe .gt_row_group_first td {
  border-top-width: 2px;
}

#lhhwvalrhe .gt_row_group_first th {
  border-top-width: 2px;
}

#lhhwvalrhe .gt_summary_row {
  color: #333333;
  background-color: #FFFFFF;
  text-transform: inherit;
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
}

#lhhwvalrhe .gt_first_summary_row {
  border-top-style: solid;
  border-top-color: #D3D3D3;
}

#lhhwvalrhe .gt_first_summary_row.thick {
  border-top-width: 2px;
}

#lhhwvalrhe .gt_last_summary_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#lhhwvalrhe .gt_grand_summary_row {
  color: #333333;
  background-color: #FFFFFF;
  text-transform: inherit;
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
}

#lhhwvalrhe .gt_first_grand_summary_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-top-style: double;
  border-top-width: 6px;
  border-top-color: #D3D3D3;
}

#lhhwvalrhe .gt_last_grand_summary_row_top {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-style: double;
  border-bottom-width: 6px;
  border-bottom-color: #D3D3D3;
}

#lhhwvalrhe .gt_striped {
  background-color: rgba(128, 128, 128, 0.05);
}

#lhhwvalrhe .gt_table_body {
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#lhhwvalrhe .gt_footnotes {
  color: #333333;
  background-color: #FFFFFF;
  border-bottom-style: none;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
}

#lhhwvalrhe .gt_footnote {
  margin: 0px;
  font-size: 90%;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
}

#lhhwvalrhe .gt_sourcenotes {
  color: #333333;
  background-color: #FFFFFF;
  border-bottom-style: none;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
}

#lhhwvalrhe .gt_sourcenote {
  font-size: 90%;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
}

#lhhwvalrhe .gt_left {
  text-align: left;
}

#lhhwvalrhe .gt_center {
  text-align: center;
}

#lhhwvalrhe .gt_right {
  text-align: right;
  font-variant-numeric: tabular-nums;
}

#lhhwvalrhe .gt_font_normal {
  font-weight: normal;
}

#lhhwvalrhe .gt_font_bold {
  font-weight: bold;
}

#lhhwvalrhe .gt_font_italic {
  font-style: italic;
}

#lhhwvalrhe .gt_super {
  font-size: 65%;
}

#lhhwvalrhe .gt_footnote_marks {
  font-size: 75%;
  vertical-align: 0.4em;
  position: initial;
}

#lhhwvalrhe .gt_asterisk {
  font-size: 100%;
  vertical-align: 0;
}

#lhhwvalrhe .gt_indent_1 {
  text-indent: 5px;
}

#lhhwvalrhe .gt_indent_2 {
  text-indent: 10px;
}

#lhhwvalrhe .gt_indent_3 {
  text-indent: 15px;
}

#lhhwvalrhe .gt_indent_4 {
  text-indent: 20px;
}

#lhhwvalrhe .gt_indent_5 {
  text-indent: 25px;
}

#lhhwvalrhe .katex-display {
  display: inline-flex !important;
  margin-bottom: 0.75em !important;
}

#lhhwvalrhe div.Reactable > div.rt-table > div.rt-thead > div.rt-tr.rt-tr-group-header > div.rt-th-group:after {
  height: 0px !important;
}
</style>

<table class="gt_table do-not-create-environment cell caption-top table table-sm table-striped small" data-quarto-postprocess="true" data-quarto-disable-processing="false" data-quarto-bootstrap="false">
<thead>
<tr class="gt_col_headings header">
<th id="Parameter" class="gt_col_heading gt_columns_bottom_border gt_left" data-quarto-table-cell-role="th" style="font-weight: bold" scope="col">Parameter</th>
<th id="Value" class="gt_col_heading gt_columns_bottom_border gt_left" data-quarto-table-cell-role="th" style="font-weight: bold" scope="col">Value</th>
</tr>
</thead>
<tbody class="gt_table_body">
<tr class="odd">
<td class="gt_row gt_left" headers="Parameter">Simulation period</td>
<td class="gt_row gt_left" headers="Value">June 2015</td>
</tr>
<tr class="even">
<td class="gt_row gt_left" headers="Parameter">Days considered</td>
<td class="gt_row gt_left" headers="Value">Weekdays</td>
</tr>
<tr class="odd">
<td class="gt_row gt_left" headers="Parameter">Reporting frequency</td>
<td class="gt_row gt_left" headers="Value">Daily</td>
</tr>
<tr class="even">
<td class="gt_row gt_left" headers="Parameter">Coefficient of performace (COP)</td>
<td class="gt_row gt_left" headers="Value">3</td>
</tr>
<tr class="odd">
<td class="gt_row gt_left" headers="Parameter">Temperature Setpoint</td>
<td class="gt_row gt_left" headers="Value">25 deg C</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</figure>
</div>
</div>
<p>The Cooling:EnergyTransfer output meter returns a thermal energy (heat removed from the zone). To calculate electricity used for cooling, <a href="#eq-cop" class="quarto-xref">Equation&nbsp;2</a> was applied. Where <span class="math inline">\(E_{el}\)</span> represents the electricity input to the AC unit, <span class="math inline">\(Q_{cool}\)</span> is the heat removed from the zone for cooling, and <span class="math inline">\(COP\)</span> is the coefficient of performance. <span id="eq-cop"><span class="math display">\[E_{\mathrm{el}} \;[\mathrm{kWh_{el}}]=\frac{Q_{\mathrm{cool}} \;[\mathrm{kWh_{th}}]}{\mathrm{COP}} \tag{2}\]</span></span></p>
<p>To validate the simulated baseline values, published data from the Energy Market Authority and National Environment Agency in Singapore were used, including public housing monthly electricity consumption <span class="citation" data-cites="zotero-item-225"><a href="#ref-zotero-item-225" role="doc-biblioref">[13]</a></span> and percentage of household electricity used for air-conditioning <span class="citation" data-cites="zotero-item-222"><a href="#ref-zotero-item-222" role="doc-biblioref">[14]</a></span>. All data was based on records from 2018-2019, as these datasets were the closest publicly available data to the 2015 simulation period. For monthly electricity consumption, a range was selected to encompass both conservative and high electricity use per household: 250-400 kWh. For percentage of electricity used by AC, 24% was selected.</p>
<p><a href="#eq-ac" class="quarto-xref">Equation&nbsp;3</a> was applied to calculate upper and lower bounds for the monthly AC electricity consumption of each building. Variables include: <span class="math inline">\(w\)</span> , the fraction of weekdays in a typical month (~0.73), accounting for weekday-only occupancy patterns assumed in the simulations due to lack of published information on resident activities during the weekends, <span class="math inline">\(p_{AC}\)</span> , the percentage of total monthly electricity consumption per household used for cooling, <span class="math inline">\(E_{tot}\)</span> , the total monthly electricity consumption per household, and <span class="math inline">\(N_{flats}\)</span> , the total number of flats in each residential building.</p>
<p><span id="eq-ac"><span class="math display">\[
\ E_{AC} = w * p_{AC} * E_{tot} * N_{flats}
\tag{3}\]</span></span></p>
<p><a href="#fig-reference" class="quarto-xref">Figure&nbsp;2</a> shows the range of reference values calculated and where each baseline model falls within the range. All baseline values were found to fall within benchmark ranges.</p>
<div class="cell">
<div class="cell-output-display">
<div id="fig-reference" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-reference-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="index_files/figure-html/fig-reference-1.png" class="img-fluid figure-img" width="672">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-reference-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;2: Verification of baseline models using published data on monthly AC electricity consumption in Singapore
</figcaption>
</figure>
</div>
</div>
</div>
</section>
</section>
<section id="detailed-model-parameters-and-results" class="level1" data-number="4">
<h1 data-number="4"><span class="header-section-number">4</span> Detailed Model Parameters and Results</h1>
<section id="shading" class="level2" data-number="4.1">
<h2 data-number="4.1" class="anchored" data-anchor-id="shading"><span class="header-section-number">4.1</span> Shading</h2>
<p>Solar shading devices play an important role in building energy and thermal behavior. In hot and humid climates like Singapore, shading can prevent excessive solar gain, lowering cooling demand. When implementing solar shading on windows, it is important to consider both solar radiation regulation and satisfactory levels of natural light and visibility to the outdoors <span class="citation" data-cites="su6085354"><a href="#ref-su6085354" role="doc-biblioref">[6]</a></span>. While many residential buildings make use of internal shading devices, external devices are more effective in reducing cooling loads because they can intercept and reduce solar radiation before it reaches the glass panes <span class="citation" data-cites="KIM2012105"><a href="#ref-KIM2012105" role="doc-biblioref">[15]</a></span>. External shading devices, such as overhangs, side fins, and canopies, are therefore good choices for energy retrofit <span class="citation" data-cites="su6085354"><a href="#ref-su6085354" role="doc-biblioref">[6]</a></span>.</p>
<p>For this study, horizontal overhangs on windows were chosen as the retrofit measure, which corresponds to the EnergyPlus input Shading:Overhang:Projection. Overhang depths were varied as a fraction of the window height including values of: 0.25, 0.50, 0.75, and 1.00. Windows in this model are only on the north and south facing facades. To test differences in response of the north and south facing facades, overhangs were applied on each facade individually, then on both. Since overhangs were not a part of the baseline model, a placeholder overhang was created on each window to enable parametric variation.</p>
<p><a href="#fig-shading" class="quarto-xref">Figure&nbsp;3</a> shows the results for the overhang shading parametric analysis for north facing windows, south facing windows, and all windows for each block. The results indicate that, in most cases, increasing overhang depth produced a small reduction in cooling electricity (max -0.075%). One outlier (Block 7, south facing windows) showed a marginal increase (max +0.025%) in electricity which can likely be atrributed to sensitivity to timestep resolution or minor shading geometry effects rather than a meaningful physical impact. The results for all overhang shading cases show less than a 0.1% reduction in energy and thus fall within the insignificant category and were not included in comparative analysis with other retrofits.</p>
<p>While shading has been proven to be an effective passive retrofit strategy for other applications in Singapore <span class="citation" data-cites="wang2007"><a href="#ref-wang2007" role="doc-biblioref">[16]</a></span>, it likely did not have an effect on the cooling energy demand in this case due to the already climate sensitive design of the buildings. The buildings all have a north-south orientation with no windows on the east and west facing facades, strategies to minimize solar heat gains in Singapore <span class="citation" data-cites="zotero-item-221"><a href="#ref-zotero-item-221" role="doc-biblioref">[17]</a></span>. Since the sun is almost directly overhead during June in Singapore, windows on the north and south facades get very little sun exposure, thus the shading had a limited effect. Also, the baseline models consider both corridor and inter-building shading <span class="citation" data-cites="XU2022103775"><a href="#ref-XU2022103775" role="doc-biblioref">[12]</a></span> which may already provide sufficient shading on the north and south facades.</p>
<div class="cell">
<div class="cell-output-display">
<div id="fig-shading" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-shading-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="index_files/figure-html/fig-shading-1.png" class="img-fluid figure-img" width="672">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-shading-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;3: Varied overhang shading depths on windows by wall orientation
</figcaption>
</figure>
</div>
</div>
</div>
</section>
<section id="coating" class="level2" data-number="4.2">
<h2 data-number="4.2" class="anchored" data-anchor-id="coating"><span class="header-section-number">4.2</span> Coating</h2>
<p>Reflective or cool materials are considered an effective method for decreasing building thermal loads <span class="citation" data-cites="NAZARIAN2019144"><a href="#ref-NAZARIAN2019144" role="doc-biblioref">[18]</a></span>. Light color coatings, for example, can be applied to any building surface to increase albedo, the fraction of sunlight reflected by a surface. Increased solar reflectance of the building envelope reduces solar heat gains, which can reduce cooling demand.</p>
<p>To implement cool coatings in the models, solar absorptances of the exterior walls and roof materials were varied from a range of dark to cool, including values: 0.7, 0.5, 0.4, 0.3, and 0.2. These values represent typical dark to cool coatings reported in the literature <span class="citation" data-cites="NAZARIAN2019144"><a href="#ref-NAZARIAN2019144" role="doc-biblioref">[18]</a></span>. The coatings were applied to the facade walls systematically to identify if any wall had a larger response. The general methodology in EnergyPlus was as follows: a new material was created with the desired solar absorptance, followed by a new construction of the exterior wall and/or roof, and finally, the new construction was applied to the desired facade.</p>
<p><a href="#fig-coolwall" class="quarto-xref">Figure&nbsp;4</a> shows the results for parametric analysis of cool coatings on each facade wall. The results indicate that as solar absorptance decreases, the percent reduction in cooling demand increases, with the maximum savings around 0.6%. Additionally, the facade walls all demonstrate a similar, limited, response with less than a 1% reduction in cooling demand. The low percentage change, while slightly higher than the shading results, can be attributed to similar physical factors: lower incident solar radiation compared to the roof, mutual shading, and building orientation. For the remaining retrofit scenarios, a solar absorptance of 0.2 was adopted.</p>
<div class="cell">
<div class="cell-output-display">
<div id="fig-coolwall" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-coolwall-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="index_files/figure-html/fig-coolwall-1.png" class="img-fluid figure-img" width="672">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-coolwall-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;4: Varied cool coatings applied on individual facade walls
</figcaption>
</figure>
</div>
</div>
</div>
<p>To identify response differences to coatings on the facade walls and roof, the cool coating (absorptance 0.2) was applied to all facade walls and then to only the roof. The results are displayed in <a href="#fig-coolroof" class="quarto-xref">Figure&nbsp;5</a>.</p>
<div class="cell">
<div class="cell-output-display">
<div id="fig-coolroof" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-coolroof-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="index_files/figure-html/fig-coolroof-1.png" class="img-fluid figure-img" width="672">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-coolroof-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;5: Comparison of cool coating on all facade walls vs.&nbsp;rooftop
</figcaption>
</figure>
</div>
</div>
</div>
<p>The data shows that coatings on the roof have a much larger impact than coatings on the exterior walls. For example, block 5 showed 1.34% savings due to exterior wall coatings compared to 3.5% savings due to roof coating. This is expected as the roof is far more sun exposed due to Singapore’s sun path, thus the cool coatings have a larger effect. In both cases, blocks 2 and 5 demonstrate a similar percentage cooling savings, while block 7 performs best. Since the simulations were run under identical climatic and modelling conditions, this difference in response is likely due to building geometry. A more in depth analysis is needed to verify the cause of block 7’s higher cooling energy savings.</p>
</section>
<section id="green-roof" class="level2" data-number="4.3">
<h2 data-number="4.3" class="anchored" data-anchor-id="green-roof"><span class="header-section-number">4.3</span> Green roof</h2>
<p>Green roofs (GRs) are a form of urban greenery that is beneficial in reducing a building’s heat gain and energy consumption <span class="citation" data-cites="zotero-item-221"><a href="#ref-zotero-item-221" role="doc-biblioref">[17]</a></span>. They can help provide thermal insulation to the interior spaces below it, maximizing indoor thermal comfort and minimizing cooling needs <span class="citation" data-cites="ZHAO2023113668"><a href="#ref-ZHAO2023113668" role="doc-biblioref">[19]</a></span>. The benefits of GRs can be explained through four main mechanisms including: insulation, evapotranspiration, shading, and wind barrier effect <span class="citation" data-cites="dahanayakeComparingReductionBuilding2018"><a href="#ref-dahanayakeComparingReductionBuilding2018" role="doc-biblioref">[20]</a></span>.</p>
<p>EnergyPlus utilizes a built-in module to simulate GRs, based on a heat balance principle between the soil layer and vegetation layer <span class="citation" data-cites="SAILOR20081466"><a href="#ref-SAILOR20081466" role="doc-biblioref">[21]</a></span>. The module accounts for sensible heat flux, latent heat flux, and long- and short-wave radiation. For simplicity in the simulations, irrigation systems for the GRs were not included. Thus, soil moisture is driven only by precipitation. This likely limits evapotransporation and leads to a conservative estimate for the cooling energy demand reduction via GRs.</p>
<p>To add a GR to the baseline model, a new vegetation material was created, followed by a new construction. The new construction was then applied to the exterior roof, following a similar setup to the cool coatings. For this study, only the leaf area index (LAI) and plant height were varied between cases. All other parameters related to the vegetation material, such as substrate thickness and soil conductivity, were set to the default EnergyPlus values. Two cases of GRs were simulated with details presented in <a href="#tbl-details" class="quarto-xref">Table&nbsp;3</a>. The two cases represent distinct green roof typologies: a grass-based system characterized by dense, continuous vegetation (LAI = 3) with limited plant height, and a shrub-based system with sparser horizontal coverage (LAI = 1.5) but greater vertical coverage. These parameter choices reflect typical extensive green roof configurations <span class="citation" data-cites="yaghoobian2015"><a href="#ref-yaghoobian2015" role="doc-biblioref">[22]</a></span> and allow the comparison of two different mechanisms within a simplified modelling framework.</p>
<div class="cell">
<div id="tbl-details" class="cell quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-details-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Table&nbsp;3: Simulation details of green roof
</figcaption>
<div aria-describedby="tbl-details-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<div class="cell-output-display">
<div id="vqgjxymftl" style="padding-left:0px;padding-right:0px;padding-top:10px;padding-bottom:10px;overflow-x:auto;overflow-y:auto;width:auto;height:auto;">
<style>#vqgjxymftl table {
  font-family: system-ui, 'Segoe UI', Roboto, Helvetica, Arial, sans-serif, 'Apple Color Emoji', 'Segoe UI Emoji', 'Segoe UI Symbol', 'Noto Color Emoji';
  -webkit-font-smoothing: antialiased;
  -moz-osx-font-smoothing: grayscale;
}

#vqgjxymftl thead, #vqgjxymftl tbody, #vqgjxymftl tfoot, #vqgjxymftl tr, #vqgjxymftl td, #vqgjxymftl th {
  border-style: none;
}

#vqgjxymftl p {
  margin: 0;
  padding: 0;
}

#vqgjxymftl .gt_table {
  display: table;
  border-collapse: collapse;
  line-height: normal;
  margin-left: auto;
  margin-right: auto;
  color: #333333;
  font-size: 16px;
  font-weight: normal;
  font-style: normal;
  background-color: #FFFFFF;
  width: auto;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #A8A8A8;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #A8A8A8;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
}

#vqgjxymftl .gt_caption {
  padding-top: 4px;
  padding-bottom: 4px;
}

#vqgjxymftl .gt_title {
  color: #333333;
  font-size: 125%;
  font-weight: initial;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-color: #FFFFFF;
  border-bottom-width: 0;
}

#vqgjxymftl .gt_subtitle {
  color: #333333;
  font-size: 85%;
  font-weight: initial;
  padding-top: 3px;
  padding-bottom: 5px;
  padding-left: 5px;
  padding-right: 5px;
  border-top-color: #FFFFFF;
  border-top-width: 0;
}

#vqgjxymftl .gt_heading {
  background-color: #FFFFFF;
  text-align: center;
  border-bottom-color: #FFFFFF;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
}

#vqgjxymftl .gt_bottom_border {
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#vqgjxymftl .gt_col_headings {
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
}

#vqgjxymftl .gt_col_heading {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: normal;
  text-transform: inherit;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: bottom;
  padding-top: 5px;
  padding-bottom: 6px;
  padding-left: 5px;
  padding-right: 5px;
  overflow-x: hidden;
}

#vqgjxymftl .gt_column_spanner_outer {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: normal;
  text-transform: inherit;
  padding-top: 0;
  padding-bottom: 0;
  padding-left: 4px;
  padding-right: 4px;
}

#vqgjxymftl .gt_column_spanner_outer:first-child {
  padding-left: 0;
}

#vqgjxymftl .gt_column_spanner_outer:last-child {
  padding-right: 0;
}

#vqgjxymftl .gt_column_spanner {
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  vertical-align: bottom;
  padding-top: 5px;
  padding-bottom: 5px;
  overflow-x: hidden;
  display: inline-block;
  width: 100%;
}

#vqgjxymftl .gt_spanner_row {
  border-bottom-style: hidden;
}

#vqgjxymftl .gt_group_heading {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: middle;
  text-align: left;
}

#vqgjxymftl .gt_empty_group_heading {
  padding: 0.5px;
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  vertical-align: middle;
}

#vqgjxymftl .gt_from_md > :first-child {
  margin-top: 0;
}

#vqgjxymftl .gt_from_md > :last-child {
  margin-bottom: 0;
}

#vqgjxymftl .gt_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  margin: 10px;
  border-top-style: solid;
  border-top-width: 1px;
  border-top-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: middle;
  overflow-x: hidden;
}

#vqgjxymftl .gt_stub {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-right-style: solid;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  padding-left: 5px;
  padding-right: 5px;
}

#vqgjxymftl .gt_stub_row_group {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-right-style: solid;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  padding-left: 5px;
  padding-right: 5px;
  vertical-align: top;
}

#vqgjxymftl .gt_row_group_first td {
  border-top-width: 2px;
}

#vqgjxymftl .gt_row_group_first th {
  border-top-width: 2px;
}

#vqgjxymftl .gt_summary_row {
  color: #333333;
  background-color: #FFFFFF;
  text-transform: inherit;
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
}

#vqgjxymftl .gt_first_summary_row {
  border-top-style: solid;
  border-top-color: #D3D3D3;
}

#vqgjxymftl .gt_first_summary_row.thick {
  border-top-width: 2px;
}

#vqgjxymftl .gt_last_summary_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#vqgjxymftl .gt_grand_summary_row {
  color: #333333;
  background-color: #FFFFFF;
  text-transform: inherit;
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
}

#vqgjxymftl .gt_first_grand_summary_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-top-style: double;
  border-top-width: 6px;
  border-top-color: #D3D3D3;
}

#vqgjxymftl .gt_last_grand_summary_row_top {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-style: double;
  border-bottom-width: 6px;
  border-bottom-color: #D3D3D3;
}

#vqgjxymftl .gt_striped {
  background-color: rgba(128, 128, 128, 0.05);
}

#vqgjxymftl .gt_table_body {
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#vqgjxymftl .gt_footnotes {
  color: #333333;
  background-color: #FFFFFF;
  border-bottom-style: none;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
}

#vqgjxymftl .gt_footnote {
  margin: 0px;
  font-size: 90%;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
}

#vqgjxymftl .gt_sourcenotes {
  color: #333333;
  background-color: #FFFFFF;
  border-bottom-style: none;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
}

#vqgjxymftl .gt_sourcenote {
  font-size: 90%;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
}

#vqgjxymftl .gt_left {
  text-align: left;
}

#vqgjxymftl .gt_center {
  text-align: center;
}

#vqgjxymftl .gt_right {
  text-align: right;
  font-variant-numeric: tabular-nums;
}

#vqgjxymftl .gt_font_normal {
  font-weight: normal;
}

#vqgjxymftl .gt_font_bold {
  font-weight: bold;
}

#vqgjxymftl .gt_font_italic {
  font-style: italic;
}

#vqgjxymftl .gt_super {
  font-size: 65%;
}

#vqgjxymftl .gt_footnote_marks {
  font-size: 75%;
  vertical-align: 0.4em;
  position: initial;
}

#vqgjxymftl .gt_asterisk {
  font-size: 100%;
  vertical-align: 0;
}

#vqgjxymftl .gt_indent_1 {
  text-indent: 5px;
}

#vqgjxymftl .gt_indent_2 {
  text-indent: 10px;
}

#vqgjxymftl .gt_indent_3 {
  text-indent: 15px;
}

#vqgjxymftl .gt_indent_4 {
  text-indent: 20px;
}

#vqgjxymftl .gt_indent_5 {
  text-indent: 25px;
}

#vqgjxymftl .katex-display {
  display: inline-flex !important;
  margin-bottom: 0.75em !important;
}

#vqgjxymftl div.Reactable > div.rt-table > div.rt-thead > div.rt-tr.rt-tr-group-header > div.rt-th-group:after {
  height: 0px !important;
}
</style>

<table class="gt_table do-not-create-environment cell caption-top table table-sm table-striped small" data-quarto-postprocess="true" data-quarto-disable-processing="false" data-quarto-bootstrap="false">
<thead>
<tr class="gt_col_headings header">
<th id="Parameter" class="gt_col_heading gt_columns_bottom_border gt_left" data-quarto-table-cell-role="th" style="font-weight: bold" scope="col">Parameter</th>
<th id="Grass" class="gt_col_heading gt_columns_bottom_border gt_left" data-quarto-table-cell-role="th" style="font-weight: bold" scope="col">Grass</th>
<th id="Shrubs" class="gt_col_heading gt_columns_bottom_border gt_left" data-quarto-table-cell-role="th" style="font-weight: bold" scope="col">Shrubs</th>
<th id="Source" class="gt_col_heading gt_columns_bottom_border gt_left" data-quarto-table-cell-role="th" style="font-weight: bold" scope="col">Source</th>
</tr>
</thead>
<tbody class="gt_table_body">
<tr class="odd">
<td class="gt_row gt_left" headers="Parameter">Height of plants (m)</td>
<td class="gt_row gt_left" headers="Grass">0.15</td>
<td class="gt_row gt_left" headers="Shrubs">1.00</td>
<td class="gt_row gt_left" headers="Source">Parametric variable</td>
</tr>
<tr class="even">
<td class="gt_row gt_left" headers="Parameter">Leaf area index (LAI)</td>
<td class="gt_row gt_left" headers="Grass">3.00</td>
<td class="gt_row gt_left" headers="Shrubs">1.50</td>
<td class="gt_row gt_left" headers="Source">Parametric variable</td>
</tr>
<tr class="odd">
<td class="gt_row gt_left" headers="Parameter">Leaf reflectivity</td>
<td class="gt_row gt_left" headers="Grass">0.20</td>
<td class="gt_row gt_left" headers="Shrubs">0.20</td>
<td class="gt_row gt_left" headers="Source">Default</td>
</tr>
<tr class="even">
<td class="gt_row gt_left" headers="Parameter">Leaf emissivity</td>
<td class="gt_row gt_left" headers="Grass">0.95</td>
<td class="gt_row gt_left" headers="Shrubs">0.95</td>
<td class="gt_row gt_left" headers="Source">Default</td>
</tr>
<tr class="odd">
<td class="gt_row gt_left" headers="Parameter">Minimum stomatal resistance (s/m)</td>
<td class="gt_row gt_left" headers="Grass">180.00</td>
<td class="gt_row gt_left" headers="Shrubs">180.00</td>
<td class="gt_row gt_left" headers="Source">Default</td>
</tr>
<tr class="even">
<td class="gt_row gt_left" headers="Parameter">Substrate thickness (m)</td>
<td class="gt_row gt_left" headers="Grass">0.10</td>
<td class="gt_row gt_left" headers="Shrubs">0.10</td>
<td class="gt_row gt_left" headers="Source">Default</td>
</tr>
<tr class="odd">
<td class="gt_row gt_left" headers="Parameter">Conductivity of dry soil (W/m·K)</td>
<td class="gt_row gt_left" headers="Grass">0.35</td>
<td class="gt_row gt_left" headers="Shrubs">0.35</td>
<td class="gt_row gt_left" headers="Source">Default</td>
</tr>
<tr class="even">
<td class="gt_row gt_left" headers="Parameter">Thermal absorptance</td>
<td class="gt_row gt_left" headers="Grass">0.90</td>
<td class="gt_row gt_left" headers="Shrubs">0.90</td>
<td class="gt_row gt_left" headers="Source">Default</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</figure>
</div>
</div>
<p>All green roof cases include coated exterior walls (absorptance 0.2) for simulation. <a href="#fig-comparison" class="quarto-xref">Figure&nbsp;6</a> shows a comparison between the grass roof, shrub roof, and coated roof. Both GR cases performed similarly across all blocks, with around 3-4% cooling energy savings, and grass demonstrating slightly better savings than shrubs. When comparing the GRs to the coated roof, the coated roof showed more energy savings across all blocks (~5-10%). This suggests that, under Singapore’s hot and humid climate, direct reduction of solar heat absorption through increased reflectance is more effective at lowering cooling demand than evapotranspiration-based cooling mechanisms.</p>
<div class="cell">
<div class="cell-output-display">
<div id="fig-comparison" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-comparison-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="index_files/figure-html/fig-comparison-1.png" class="img-fluid figure-img" width="672">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-comparison-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;6: Comparison of green roof cases to cool-coated roof
</figcaption>
</figure>
</div>
</div>
</div>
</section>
<section id="discussion" class="level2" data-number="4.4">
<h2 data-number="4.4" class="anchored" data-anchor-id="discussion"><span class="header-section-number">4.4</span> Discussion</h2>
<p>Each ERM tested, with the corresponding block, is categorized in <a href="#tbl-eval" class="quarto-xref">Table&nbsp;4</a> based on their percentage cooling energy savings. Across all blocks, the combination of retrofits with the highest percentage savings is cool coating on the entire facade exterior, including walls and roof. This combination yielded cooling demand savings of 4.84% for block 2, 10.77% for block 7, and 4.86% for block 5. The range of monthly cooling demand savings found in this report match that of similar studies conducted in the tropics, where, for example, facade cool coating strategies in Singapore showed ~5-12% monthly energy savings <span class="citation" data-cites="LEI201757"><a href="#ref-LEI201757" role="doc-biblioref">[4]</a></span>.</p>
<p>The high reflectance coatings showed high-moderate impact on cooling energy savings mainly due to high roof solar exposure in Singapore. This trend was consistent across all blocks, indicating that material-based strategies are most effective for this site. Green roofs showed moderate cooling savings across all blocks but are secondary to reflective coatings. Overhang shading attached to the exterior windows showed limited additional benefit in all blocks given the existing building design. Although the absolute cooling savings varies by block, the relative ranking of ERMs is stable, suggesting that the results are robust across buildings within the same residential complex. For example, although block 7 showed a higher cooling reduction capacity in all metrics, cool coating remained the most effective measure for each block, followed by roof vegetation and overhang shading.</p>
<p>While ERMs with high energy-saving potential emerge as good technical candidates for facade retrofit, energy performance alone is insufficient to determine implementation priority. In practice, retrofit decisions require a cost–benefit analysis that integrates energy savings with economic, structural, and maintenance considerations. Such an analysis is essential to identify measures that are not only technically effective but also economically viable.</p>
<p>This study only considered electricity used for cooling as a metric for building energy consumption, and did not consider energy used for lighting or other internal loads. Other benefits from the selected ERMs, such as thermal comfort or urban heat island mitigation, were not assessed. The results of this study are building and climate specific, as the baseline models represent typical residential apartment buildings in Singapore and were simulated with microclimate weather data.</p>
<div class="cell">
<div id="tbl-eval" class="cell quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-eval-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Table&nbsp;4: Evaluation of energy retrofit measures
</figcaption>
<div aria-describedby="tbl-eval-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<div class="cell-output-display">
<div id="gubqlktzcg" style="padding-left:0px;padding-right:0px;padding-top:10px;padding-bottom:10px;overflow-x:auto;overflow-y:auto;width:auto;height:auto;">
<style>#gubqlktzcg table {
  font-family: system-ui, 'Segoe UI', Roboto, Helvetica, Arial, sans-serif, 'Apple Color Emoji', 'Segoe UI Emoji', 'Segoe UI Symbol', 'Noto Color Emoji';
  -webkit-font-smoothing: antialiased;
  -moz-osx-font-smoothing: grayscale;
}

#gubqlktzcg thead, #gubqlktzcg tbody, #gubqlktzcg tfoot, #gubqlktzcg tr, #gubqlktzcg td, #gubqlktzcg th {
  border-style: none;
}

#gubqlktzcg p {
  margin: 0;
  padding: 0;
}

#gubqlktzcg .gt_table {
  display: table;
  border-collapse: collapse;
  line-height: normal;
  margin-left: auto;
  margin-right: auto;
  color: #333333;
  font-size: 16px;
  font-weight: normal;
  font-style: normal;
  background-color: #FFFFFF;
  width: auto;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #A8A8A8;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #A8A8A8;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
}

#gubqlktzcg .gt_caption {
  padding-top: 4px;
  padding-bottom: 4px;
}

#gubqlktzcg .gt_title {
  color: #333333;
  font-size: 125%;
  font-weight: initial;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-color: #FFFFFF;
  border-bottom-width: 0;
}

#gubqlktzcg .gt_subtitle {
  color: #333333;
  font-size: 85%;
  font-weight: initial;
  padding-top: 3px;
  padding-bottom: 5px;
  padding-left: 5px;
  padding-right: 5px;
  border-top-color: #FFFFFF;
  border-top-width: 0;
}

#gubqlktzcg .gt_heading {
  background-color: #FFFFFF;
  text-align: center;
  border-bottom-color: #FFFFFF;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
}

#gubqlktzcg .gt_bottom_border {
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#gubqlktzcg .gt_col_headings {
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
}

#gubqlktzcg .gt_col_heading {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: normal;
  text-transform: inherit;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: bottom;
  padding-top: 5px;
  padding-bottom: 6px;
  padding-left: 5px;
  padding-right: 5px;
  overflow-x: hidden;
}

#gubqlktzcg .gt_column_spanner_outer {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: normal;
  text-transform: inherit;
  padding-top: 0;
  padding-bottom: 0;
  padding-left: 4px;
  padding-right: 4px;
}

#gubqlktzcg .gt_column_spanner_outer:first-child {
  padding-left: 0;
}

#gubqlktzcg .gt_column_spanner_outer:last-child {
  padding-right: 0;
}

#gubqlktzcg .gt_column_spanner {
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  vertical-align: bottom;
  padding-top: 5px;
  padding-bottom: 5px;
  overflow-x: hidden;
  display: inline-block;
  width: 100%;
}

#gubqlktzcg .gt_spanner_row {
  border-bottom-style: hidden;
}

#gubqlktzcg .gt_group_heading {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: middle;
  text-align: left;
}

#gubqlktzcg .gt_empty_group_heading {
  padding: 0.5px;
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  vertical-align: middle;
}

#gubqlktzcg .gt_from_md > :first-child {
  margin-top: 0;
}

#gubqlktzcg .gt_from_md > :last-child {
  margin-bottom: 0;
}

#gubqlktzcg .gt_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  margin: 10px;
  border-top-style: solid;
  border-top-width: 1px;
  border-top-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 1px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 1px;
  border-right-color: #D3D3D3;
  vertical-align: middle;
  overflow-x: hidden;
}

#gubqlktzcg .gt_stub {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-right-style: solid;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  padding-left: 5px;
  padding-right: 5px;
}

#gubqlktzcg .gt_stub_row_group {
  color: #333333;
  background-color: #FFFFFF;
  font-size: 100%;
  font-weight: initial;
  text-transform: inherit;
  border-right-style: solid;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
  padding-left: 5px;
  padding-right: 5px;
  vertical-align: top;
}

#gubqlktzcg .gt_row_group_first td {
  border-top-width: 2px;
}

#gubqlktzcg .gt_row_group_first th {
  border-top-width: 2px;
}

#gubqlktzcg .gt_summary_row {
  color: #333333;
  background-color: #FFFFFF;
  text-transform: inherit;
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
}

#gubqlktzcg .gt_first_summary_row {
  border-top-style: solid;
  border-top-color: #D3D3D3;
}

#gubqlktzcg .gt_first_summary_row.thick {
  border-top-width: 2px;
}

#gubqlktzcg .gt_last_summary_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#gubqlktzcg .gt_grand_summary_row {
  color: #333333;
  background-color: #FFFFFF;
  text-transform: inherit;
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
}

#gubqlktzcg .gt_first_grand_summary_row {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-top-style: double;
  border-top-width: 6px;
  border-top-color: #D3D3D3;
}

#gubqlktzcg .gt_last_grand_summary_row_top {
  padding-top: 8px;
  padding-bottom: 8px;
  padding-left: 5px;
  padding-right: 5px;
  border-bottom-style: double;
  border-bottom-width: 6px;
  border-bottom-color: #D3D3D3;
}

#gubqlktzcg .gt_striped {
  background-color: rgba(128, 128, 128, 0.05);
}

#gubqlktzcg .gt_table_body {
  border-top-style: solid;
  border-top-width: 2px;
  border-top-color: #D3D3D3;
  border-bottom-style: solid;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
}

#gubqlktzcg .gt_footnotes {
  color: #333333;
  background-color: #FFFFFF;
  border-bottom-style: none;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
}

#gubqlktzcg .gt_footnote {
  margin: 0px;
  font-size: 90%;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
}

#gubqlktzcg .gt_sourcenotes {
  color: #333333;
  background-color: #FFFFFF;
  border-bottom-style: none;
  border-bottom-width: 2px;
  border-bottom-color: #D3D3D3;
  border-left-style: none;
  border-left-width: 2px;
  border-left-color: #D3D3D3;
  border-right-style: none;
  border-right-width: 2px;
  border-right-color: #D3D3D3;
}

#gubqlktzcg .gt_sourcenote {
  font-size: 90%;
  padding-top: 4px;
  padding-bottom: 4px;
  padding-left: 5px;
  padding-right: 5px;
}

#gubqlktzcg .gt_left {
  text-align: left;
}

#gubqlktzcg .gt_center {
  text-align: center;
}

#gubqlktzcg .gt_right {
  text-align: right;
  font-variant-numeric: tabular-nums;
}

#gubqlktzcg .gt_font_normal {
  font-weight: normal;
}

#gubqlktzcg .gt_font_bold {
  font-weight: bold;
}

#gubqlktzcg .gt_font_italic {
  font-style: italic;
}

#gubqlktzcg .gt_super {
  font-size: 65%;
}

#gubqlktzcg .gt_footnote_marks {
  font-size: 75%;
  vertical-align: 0.4em;
  position: initial;
}

#gubqlktzcg .gt_asterisk {
  font-size: 100%;
  vertical-align: 0;
}

#gubqlktzcg .gt_indent_1 {
  text-indent: 5px;
}

#gubqlktzcg .gt_indent_2 {
  text-indent: 10px;
}

#gubqlktzcg .gt_indent_3 {
  text-indent: 15px;
}

#gubqlktzcg .gt_indent_4 {
  text-indent: 20px;
}

#gubqlktzcg .gt_indent_5 {
  text-indent: 25px;
}

#gubqlktzcg .katex-display {
  display: inline-flex !important;
  margin-bottom: 0.75em !important;
}

#gubqlktzcg div.Reactable > div.rt-table > div.rt-thead > div.rt-tr.rt-tr-group-header > div.rt-th-group:after {
  height: 0px !important;
}
</style>

<table class="gt_table do-not-create-environment cell caption-top table table-sm table-striped small" data-quarto-postprocess="true" data-quarto-disable-processing="false" data-quarto-bootstrap="false">
<thead>
<tr class="gt_col_headings header">
<th id="Cooling-Energy-Savings-(%)" class="gt_col_heading gt_columns_bottom_border gt_left" data-quarto-table-cell-role="th" style="font-weight: bold" scope="col">Cooling Energy Savings (%)</th>
<th id="Impact" class="gt_col_heading gt_columns_bottom_border gt_left" data-quarto-table-cell-role="th" style="font-weight: bold" scope="col">Impact</th>
<th id="ERMs-(block)" class="gt_col_heading gt_columns_bottom_border gt_left" data-quarto-table-cell-role="th" style="font-weight: bold" scope="col">ERMs (block)</th>
</tr>
</thead>
<tbody class="gt_table_body">
<tr class="odd">
<td class="gt_row gt_left" headers="Cooling Energy Savings (%)">p &gt; 5</td>
<td class="gt_row gt_left" headers="Impact">High</td>
<td class="gt_row gt_left" headers="ERMs (block)">Cool roof + cool walls (7)</td>
</tr>
<tr class="even">
<td class="gt_row gt_left" headers="Cooling Energy Savings (%)">3 &lt; p ≤ 5</td>
<td class="gt_row gt_left" headers="Impact">Moderate</td>
<td class="gt_row gt_left" headers="ERMs (block)">Cool roof + cool walls (2,5), Green roof + cool walls (2,7,5)</td>
</tr>
<tr class="odd">
<td class="gt_row gt_left" headers="Cooling Energy Savings (%)">0.1 &lt; p ≤ 3</td>
<td class="gt_row gt_left" headers="Impact">Low</td>
<td class="gt_row gt_left" headers="ERMs (block)">Cool walls (2,7,5)</td>
</tr>
<tr class="even">
<td class="gt_row gt_left" headers="Cooling Energy Savings (%)">p ≤ 0.1</td>
<td class="gt_row gt_left" headers="Impact">Insignificant</td>
<td class="gt_row gt_left" headers="ERMs (block)">Shading (2,7,5)</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
</figure>
</div>
</div>
</section>
</section>
<section id="conclusion" class="level1" data-number="5">
<h1 data-number="5"><span class="header-section-number">5</span> Conclusion</h1>
<p>This report evaluated three representative passive energy retrofit measures – each drawn from a distinct category of design-based, material-based, and nature-based strategies – by assesssing their impacts on cooling energy demand across multiple buildings in a residential complex in Singapore. All buildings were simulated using EnergyPlus with the same microclimate weather dataset to enable consistent comparison. The results indicate that high-reflectance cool coatings on the facade exterior are the most effective passive ERM, followed by roof vegetation, while overhang shading yields the smallest cooling demand reductions. The case of cool coatings on the entire facade exterior showed monthly energy savings of 4.84% for block 2, 10.77% for block 7, and 4.86% for block 5. Although absolute savings differed between each block, the relative performance ranking of the three ERMs remained consistent, suggesting that the observed trends were driven by the effectiveness of each retrofit strategy within the given site and climatic context, rather than by block-specific effects. The parametric ERM evaluation and multi-building comparison approach can be adapted for application to other climates and existing building typologies.</p>
<p>Future work could expand on the number of passive ERMs tested. Selecting more ERMs from each category could deepen category-level conclusions in a given climate. In addition, a future study could investigate more blocks in the same residential complex or multiple complexes in the same district. Scaling up multi-building retrofit analyses will support decision making at the neighborhood or district level and improve the generalizability of retrofit performance. Finally, integrating a cost–benefit analysis that couples energy savings with capital, installation, and maintenance costs would enable performance-based results to be translated into actionable retrofit decisions, particularly for large-scale residential housing with constrained budgets.</p>
</section>


<div id="quarto-appendix" class="default"><section id="appendix-a-baseline-model-details" class="level1 appendix unnumbered"><h2 class="anchored quarto-appendix-heading">Appendix A: Baseline Model Details</h2><div class="quarto-appendix-contents">

<div id="fig-aptlayouts" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-aptlayouts-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="images/typical_floor_plan.png" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-aptlayouts-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;7: Typical floor plans for (a) 3-room and 5-room flats in the surrounding buildings (Buildings 1–6), and (b) two types of 3-room flats in the central building (Building 7). Reproduced from Xu et al. <span class="citation" data-cites="XU2022103775"><a href="#ref-XU2022103775" role="doc-biblioref">[12]</a></span>.
</figcaption>
</figure>
</div>
<div id="fig-model" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-model-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="images/modelling_configs-03.png" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-model-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;8: Modelling configurations: (a) 3D view of target buildings; application of multipliers to (b) the surrounding buildings with 3-room (3R) and 5-room (5R) flats; and (c) the central building with two types of 3-room flats (3R-a and 3R-b). End flats are colored in dark blue and modeled separately. Reproduced from Xu et al. <span class="citation" data-cites="XU2022103775"><a href="#ref-XU2022103775" role="doc-biblioref">[12]</a></span>.
</figcaption>
</figure>
</div>
<div id="fig-construction" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-construction-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="images/construction_mat-01.png" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-construction-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;9: Construction materials of the modeled buildings. Reproduced from Xu et al. <span class="citation" data-cites="XU2022103775"><a href="#ref-XU2022103775" role="doc-biblioref">[12]</a></span>.
</figcaption>
</figure>
</div>
<div id="fig-appliances" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-appliances-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="images/operations-01.png" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-appliances-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;10: Household electrical appliance assumptions used in the baseline models. Reproduced from Xu et al. <span class="citation" data-cites="XU2022103775"><a href="#ref-XU2022103775" role="doc-biblioref">[12]</a></span>.
</figcaption>
</figure>
</div>
<div id="fig-activities" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-activities-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="images/resident_activities-01.png" class="img-fluid figure-img">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-activities-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;11: Resident activity assumptions used in the baseline models. Reproduced from Xu et al. <span class="citation" data-cites="XU2022103775"><a href="#ref-XU2022103775" role="doc-biblioref">[12]</a></span>.
</figcaption>
</figure>
</div>
<section id="references" class="level2 unnumbered">


</section>
</div></section><section class="quarto-appendix-contents" role="doc-bibliography" id="quarto-bibliography"><h2 class="anchored quarto-appendix-heading">References</h2><div id="refs" class="references csl-bib-body" data-entry-spacing="0" role="list">
<div id="ref-SARIHI2021102525" class="csl-entry" role="listitem">
<div class="csl-left-margin">[1] </div><div class="csl-right-inline">S. Sarihi, F. Mehdizadeh Saradj, and M. Faizi, <span>“A critical review of façade retrofit measures for minimizing heating and cooling demand in existing buildings,”</span> <em>Sustainable Cities and Society</em>, vol. 64, p. 102525, 2021, doi: <a href="https://doi.org/10.1016/j.scs.2020.102525">https://doi.org/10.1016/j.scs.2020.102525</a>.</div>
</div>
<div id="ref-martinezFundamentalsFacadeRetrofit2015" class="csl-entry" role="listitem">
<div class="csl-left-margin">[2] </div><div class="csl-right-inline">A. Martinez, M. Patterson, A. Carlson, and D. Noble, <span>“Fundamentals in façade retrofit practice,”</span> <em>Defining the future of sustainability and resilience in design, engineering and construction</em>, vol. 118, pp. 934–941, Jan. 2015, doi: <a href="https://doi.org/10.1016/j.proeng.2015.08.534">10.1016/j.proeng.2015.08.534</a>.</div>
</div>
<div id="ref-al2014passive" class="csl-entry" role="listitem">
<div class="csl-left-margin">[3] </div><div class="csl-right-inline">K. M. Al-Obaidi, M. Ismail, and A. M. A. Rahman, <span>“Passive cooling techniques through reflective and radiative roofs in tropical houses in southeast asia: A literature review,”</span> <em>Frontiers of Architectural Research</em>, vol. 3, no. 3, pp. 283–297, 2014.</div>
</div>
<div id="ref-LEI201757" class="csl-entry" role="listitem">
<div class="csl-left-margin">[4] </div><div class="csl-right-inline">J. Lei, K. Kumarasamy, K. T. Zingre, J. Yang, M. P. Wan, and E.-H. Yang, <span>“Cool colored coating and phase change materials as complementary cooling strategies for building cooling load reduction in tropics,”</span> <em>Applied Energy</em>, vol. 190, pp. 57–63, 2017, doi: <a href="https://doi.org/10.1016/j.apenergy.2016.12.114">https://doi.org/10.1016/j.apenergy.2016.12.114</a>.</div>
</div>
<div id="ref-SUN201835" class="csl-entry" role="listitem">
<div class="csl-left-margin">[5] </div><div class="csl-right-inline">X. Sun, Z. Gou, and S. S.-Y. Lau, <span>“Cost-effectiveness of active and passive design strategies for existing building retrofits in tropical climate: Case study of a zero energy building,”</span> <em>Journal of Cleaner Production</em>, vol. 183, pp. 35–45, 2018, doi: <a href="https://doi.org/10.1016/j.jclepro.2018.02.137">https://doi.org/10.1016/j.jclepro.2018.02.137</a>.</div>
</div>
<div id="ref-su6085354" class="csl-entry" role="listitem">
<div class="csl-left-margin">[6] </div><div class="csl-right-inline">C. Carletti, F. Sciurpi, and L. Pierangioli, <span>“The energy upgrading of existing buildings: <span>Window</span> and shading device typologies for energy efficiency refurbishment,”</span> <em>Sustainability</em>, vol. 6, no. 8, pp. 5354–5377, 2014, doi: <a href="https://doi.org/10.3390/su6085354">10.3390/su6085354</a>.</div>
</div>
<div id="ref-9994d833667e4cc99bfbe366f0a780ca" class="csl-entry" role="listitem">
<div class="csl-left-margin">[7] </div><div class="csl-right-inline">M. Salonvaara and A. Desjarlais, <span>“The impact of the solar absorption coefficient of roof and wall surfaces on energy use and peak demand,”</span> in <em><span>NSB</span> 2023 - book of technical papers: 13th nordic symposium on building physics</em>, H. Johra, Ed., Department of the Built Environment, Aalborg University, Jun. 2023. doi: <a href="https://doi.org/10.54337/aau541650886">10.54337/aau541650886</a>.</div>
</div>
<div id="ref-MIHALAKAKOU2023113306" class="csl-entry" role="listitem">
<div class="csl-left-margin">[8] </div><div class="csl-right-inline">G. Mihalakakou <em>et al.</em>, <span>“Green roofs as a nature-based solution for improving urban sustainability: Progress and perspectives,”</span> <em>Renewable and Sustainable Energy Reviews</em>, vol. 180, p. 113306, 2023, doi: <a href="https://doi.org/10.1016/j.rser.2023.113306">https://doi.org/10.1016/j.rser.2023.113306</a>.</div>
</div>
<div id="ref-zotero-item-231" class="csl-entry" role="listitem">
<div class="csl-left-margin">[9] </div><div class="csl-right-inline">S. Kimura and L. S.Meng, <span>“Passive design measures,”</span> Jakarta: ERIA Research Project Report, 2021, pp. 9–16. Available: <a href="https://www.eria.org/uploads/media/Research-Project-Report/2021-14-Technical-Guideline-Energy-Efficiency-Commercial-Buildings/9_ch.3-Passive-Design.pdf?utm_source=chatgpt.com">https://www.eria.org/uploads/media/Research-Project-Report/2021-14-Technical-Guideline-Energy-Efficiency-Commercial-Buildings/9_ch.3-Passive-Design.pdf?utm_source=chatgpt.com</a></div>
</div>
<div id="ref-singEnergyefficientRetrofittingMultistorey2021" class="csl-entry" role="listitem">
<div class="csl-left-margin">[10] </div><div class="csl-right-inline">M. C. P. Sing, V. W. C. Chan, J. H. K. Lai, and J. Matthews, <span>“Energy-efficient retrofitting of multi-storey residential buildings,”</span> <em>Facilities</em>, vol. 39, no. 11–12, pp. 722–736, Jun. 2021, doi: <a href="https://doi.org/10.1108/F-08-2020-0094">10.1108/F-08-2020-0094</a>.</div>
</div>
<div id="ref-BJELLAND2024114402" class="csl-entry" role="listitem">
<div class="csl-left-margin">[11] </div><div class="csl-right-inline">D. Bjelland, J. Brozovsky, and B. D. Hrynyszyn, <span>“Systematic review: Upscaling energy retrofitting to the multi-building level,”</span> <em>Renewable and Sustainable Energy Reviews</em>, vol. 198, p. 114402, 2024, doi: <a href="https://doi.org/10.1016/j.rser.2024.114402">https://doi.org/10.1016/j.rser.2024.114402</a>.</div>
</div>
<div id="ref-XU2022103775" class="csl-entry" role="listitem">
<div class="csl-left-margin">[12] </div><div class="csl-right-inline">L. Xu <em>et al.</em>, <span>“Better understanding on impact of microclimate information on building energy modelling performance for urban resilience,”</span> <em>Sustainable Cities and Society</em>, vol. 80, p. 103775, 2022, doi: <a href="https://doi.org/10.1016/j.scs.2022.103775">10.1016/j.scs.2022.103775</a>.</div>
</div>
<div id="ref-zotero-item-225" class="csl-entry" role="listitem">
<div class="csl-left-margin">[13] </div><div class="csl-right-inline"><span>“Singapore <span>Energy Statistics</span> 2025,”</span> <em>Energy market authority</em>. https://www.ema.gov.sg/resources/singapore-energy-statistics.</div>
</div>
<div id="ref-zotero-item-222" class="csl-entry" role="listitem">
<div class="csl-left-margin">[14] </div><div class="csl-right-inline"><span>“Four <span>In Five Households Motivated To Save Energy If They Can Save Money</span>: <span>NEA Study</span>,”</span> <em>National Environment Agency</em>, May 2018.</div>
</div>
<div id="ref-KIM2012105" class="csl-entry" role="listitem">
<div class="csl-left-margin">[15] </div><div class="csl-right-inline">G. Kim, H. S. Lim, T. S. Lim, L. Schaefer, and J. T. Kim, <span>“Comparative advantage of an exterior shading device in thermal performance for residential buildings,”</span> <em>Energy and Buildings</em>, vol. 46, pp. 105–111, 2012, doi: <a href="https://doi.org/10.1016/j.enbuild.2011.10.040">10.1016/j.enbuild.2011.10.040</a>.</div>
</div>
<div id="ref-wang2007" class="csl-entry" role="listitem">
<div class="csl-left-margin">[16] </div><div class="csl-right-inline">L. Wang, H. Wong Nyuk, and S. Li, <span>“Facade design optimization for naturally ventilated residential buildings in singapore,”</span> <em>Energy and Buildings</em>, vol. 39, no. 8, pp. 954–961, 2007, doi: <a href="https://doi.org/10.1016/j.enbuild.2006.10.011">https://doi.org/10.1016/j.enbuild.2006.10.011</a>.</div>
</div>
<div id="ref-zotero-item-221" class="csl-entry" role="listitem">
<div class="csl-left-margin">[17] </div><div class="csl-right-inline"><em>Building planning and massing</em>. in Green building platinum. Singapore: <span>Building and Construction Authority</span>, 2010.</div>
</div>
<div id="ref-NAZARIAN2019144" class="csl-entry" role="listitem">
<div class="csl-left-margin">[18] </div><div class="csl-right-inline">N. Nazarian, N. Dumas, J. Kleissl, and L. Norford, <span>“Effectiveness of cool walls on cooling load and urban temperature in a tropical climate,”</span> <em>Energy and Buildings</em>, vol. 187, pp. 144–162, 2019, doi: <a href="https://doi.org/10.1016/j.enbuild.2019.01.022">https://doi.org/10.1016/j.enbuild.2019.01.022</a>.</div>
</div>
<div id="ref-ZHAO2023113668" class="csl-entry" role="listitem">
<div class="csl-left-margin">[19] </div><div class="csl-right-inline">Y. Zhao <em>et al.</em>, <span>“Beating urban heat: <span class="nocase">Multimeasure-centric</span> solution sets and a complementary framework for decision-making,”</span> <em>Renewable and Sustainable Energy Reviews</em>, vol. 186, p. 113668, 2023, doi: <a href="https://doi.org/10.1016/j.rser.2023.113668">10.1016/j.rser.2023.113668</a>.</div>
</div>
<div id="ref-dahanayakeComparingReductionBuilding2018" class="csl-entry" role="listitem">
<div class="csl-left-margin">[20] </div><div class="csl-right-inline">K. C. Dahanayake and C. L. Chow, <span>“Comparing reduction of building cooling load through green roofs and green walls by <span>EnergyPlus</span> simulations,”</span> <em>Building Simulation</em>, vol. 11, no. 3, pp. 421–434, Jun. 2018, doi: <a href="https://doi.org/10.1007/s12273-017-0415-7">10.1007/s12273-017-0415-7</a>.</div>
</div>
<div id="ref-SAILOR20081466" class="csl-entry" role="listitem">
<div class="csl-left-margin">[21] </div><div class="csl-right-inline">D. J. Sailor, <span>“A green roof model for building energy simulation programs,”</span> <em>Energy and Buildings</em>, vol. 40, no. 8, pp. 1466–1478, 2008, doi: <a href="https://doi.org/10.1016/j.enbuild.2008.02.001">10.1016/j.enbuild.2008.02.001</a>.</div>
</div>
<div id="ref-yaghoobian2015" class="csl-entry" role="listitem">
<div class="csl-left-margin">[22] </div><div class="csl-right-inline">N. Yaghoobian and J. Srebric, <span>“Influence of plant coverage on the total green roof energy balance and building energy consumption,”</span> <em>Energy and Buildings</em>, vol. 103, pp. 1–13, 2015, doi: <a href="https://doi.org/10.1016/j.enbuild.2015.05.052">https://doi.org/10.1016/j.enbuild.2015.05.052</a>.</div>
</div>
</div></section></div></main>
<!-- /main column -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
        const codeEl = trigger.previousElementSibling.cloneNode(true);
        for (const childEl of codeEl.children) {
          if (isCodeAnnotation(childEl)) {
            childEl.remove();
          }
        }
        return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
</div> <!-- /content -->




</body></html>